clock {
	timezone EST+8EDT;
	starttime '2000-01-01 0:00:00';
	stoptime '2000-01-01 0:00:01';
};

module tape;
module generators;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-6;
};

object regulator:4383 {
	phases ABCN;
	from R1-12-47-1_node_617;
	name R1-12-47-1_reg_1;
	to R1-12-47-1_meter_21;
	configuration feeder_reg_cfg;
};

object regulator_configuration:4384 {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 7520.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	band_width 120;
	tap_pos_C 0;
	lower_taps 16;
};

object capacitor:4380 {
	control VOLT;
	phases ABCN;
	name R1-12-47-1_cap_1;
	parent R1-12-47-1_node_422;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	phases_connected ABC;
	capacitor_A 0.15 MVAr;
	time_delay 30.0;
	nominal_voltage 7216.88;
	cap_nominal_voltage 7220;
	voltage_set_low 7100;
	switchC CLOSED;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	pt_phase B;
	dwell_time 30.0;
	voltage_set_high 7300;
};

object capacitor:4381 {
	control VOLT;
	phases ABCN;
	name R1-12-47-1_cap_2;
	parent R1-12-47-1_node_216;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	phases_connected ABC;
	capacitor_A 0.3 MVAr;
	time_delay 30.0;
	nominal_voltage 7216.88;
	cap_nominal_voltage 7220;
	voltage_set_low 7100;
	control_level INDIVIDUAL;
	pt_phase B;
	dwell_time 30.0;
	voltage_set_high 7300;
};

object capacitor {
	control MANUAL;
	phases CN;
	name R1-12-47-1_cap_3;
	parent R1-12-47-1_node_248;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	phases_connected C;
	capacitor_A 0.15 MVAr;
	time_delay 30.0;
	nominal_voltage 7216.88;
	cap_nominal_voltage 7216.88;
	switchB CLOSED;
	switchC CLOSED;
	control_level INDIVIDUAL;
	switchA CLOSED;
	pt_phase C;
	dwell_time 30.0;
};

object fuse:4249 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_596;
	name R1-12-47-1_fuse_1;
	current_limit 50000;
	to R1-12-47-1_node_599;
};

object fuse:4250 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_594;
	name R1-12-47-1_fuse_2;
	current_limit 50000;
	to R1-12-47-1_node_595;
};

object fuse:4251 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_508;
	name R1-12-47-1_fuse_3;
	current_limit 50000;
	to R1-12-47-1_node_510;
};

object fuse:4252 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_503;
	name R1-12-47-1_fuse_4;
	current_limit 50000;
	to R1-12-47-1_node_511;
};

object fuse:4253 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_512;
	name R1-12-47-1_fuse_5;
	current_limit 50000;
	to R1-12-47-1_node_513;
};

object fuse:4254 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_474;
	name R1-12-47-1_fuse_6;
	current_limit 50000;
	to R1-12-47-1_node_477;
};

object fuse:4255 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_474;
	name R1-12-47-1_fuse_7;
	current_limit 50000;
	to R1-12-47-1_node_480;
};

object fuse:4256 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_522;
	name R1-12-47-1_fuse_8;
	current_limit 50000;
	to R1-12-47-1_node_524;
};

object fuse:4257 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_576;
	name R1-12-47-1_fuse_9;
	current_limit 50000;
	to R1-12-47-1_node_577;
};

object fuse:4258 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_515;
	name R1-12-47-1_fuse_10;
	current_limit 50000;
	to R1-12-47-1_node_518;
};

object fuse:4259 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_580;
	name R1-12-47-1_fuse_11;
	current_limit 50000;
	to R1-12-47-1_node_581;
};

object fuse:4260 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_562;
	name R1-12-47-1_fuse_12;
	current_limit 50000;
	to R1-12-47-1_node_574;
};

object fuse:4261 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_561;
	name R1-12-47-1_fuse_13;
	current_limit 50000;
	to R1-12-47-1_node_567;
};

object fuse:4262 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_485;
	name R1-12-47-1_fuse_14;
	current_limit 50000;
	to R1-12-47-1_node_487;
};

object fuse:4263 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_560;
	name R1-12-47-1_fuse_15;
	current_limit 50000;
	to R1-12-47-1_node_566;
};

object fuse:4264 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_569;
	name R1-12-47-1_fuse_16;
	current_limit 50000;
	to R1-12-47-1_node_570;
};

object fuse:4265 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_496;
	name R1-12-47-1_fuse_17;
	current_limit 50000;
	to R1-12-47-1_node_498;
};

object fuse:4266 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_490;
	name R1-12-47-1_fuse_18;
	current_limit 50000;
	to R1-12-47-1_node_492;
};

object fuse:4267 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_559;
	name R1-12-47-1_fuse_19;
	current_limit 50000;
	to R1-12-47-1_node_563;
};

object fuse:4268 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_417;
	name R1-12-47-1_fuse_20;
	current_limit 50000;
	to R1-12-47-1_node_418;
};

object fuse:4269 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_552;
	name R1-12-47-1_fuse_21;
	current_limit 50000;
	to R1-12-47-1_node_553;
};

object fuse:4270 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_461;
	name R1-12-47-1_fuse_22;
	current_limit 50000;
	to R1-12-47-1_node_466;
};

object fuse:4271 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_551;
	name R1-12-47-1_fuse_23;
	current_limit 50000;
	to R1-12-47-1_node_555;
};

object fuse:4272 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_456;
	name R1-12-47-1_fuse_24;
	current_limit 50000;
	to R1-12-47-1_node_457;
};

object fuse:4273 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_532;
	name R1-12-47-1_fuse_25;
	current_limit 50000;
	to R1-12-47-1_node_534;
};

object fuse:4274 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_547;
	name R1-12-47-1_fuse_26;
	current_limit 50000;
	to R1-12-47-1_node_558;
};

object fuse:4275 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_546;
	name R1-12-47-1_fuse_27;
	current_limit 50000;
	to R1-12-47-1_node_548;
};

object fuse:4276 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_449;
	name R1-12-47-1_fuse_28;
	current_limit 50000;
	to R1-12-47-1_node_450;
};

object fuse:4277 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_546;
	name R1-12-47-1_fuse_29;
	current_limit 50000;
	to R1-12-47-1_node_556;
};

object fuse:4278 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_446;
	name R1-12-47-1_fuse_30;
	current_limit 50000;
	to R1-12-47-1_node_447;
};

object fuse:4279 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_326;
	name R1-12-47-1_fuse_31;
	current_limit 50000;
	to R1-12-47-1_node_327;
};

object fuse:4280 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_539;
	name R1-12-47-1_fuse_32;
	current_limit 50000;
	to R1-12-47-1_node_541;
};

object fuse:4281 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_540;
	name R1-12-47-1_fuse_33;
	current_limit 50000;
	to R1-12-47-1_node_545;
};

object fuse:4282 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_434;
	name R1-12-47-1_fuse_34;
	current_limit 50000;
	to R1-12-47-1_node_435;
};

object fuse:4283 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_355;
	name R1-12-47-1_fuse_35;
	current_limit 50000;
	to R1-12-47-1_node_356;
};

object fuse:4284 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_359;
	name R1-12-47-1_fuse_36;
	current_limit 50000;
	to R1-12-47-1_node_419;
};

object fuse:4285 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_229;
	name R1-12-47-1_fuse_37;
	current_limit 50000;
	to R1-12-47-1_node_232;
};

object fuse:4286 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_538;
	name R1-12-47-1_fuse_38;
	current_limit 50000;
	to R1-12-47-1_node_543;
};

object fuse:4287 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_543;
	name R1-12-47-1_fuse_39;
	current_limit 50000;
	to R1-12-47-1_node_544;
};

object fuse:4288 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_342;
	name R1-12-47-1_fuse_40;
	current_limit 50000;
	to R1-12-47-1_node_354;
};

object fuse:4289 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_335;
	name R1-12-47-1_fuse_41;
	current_limit 50000;
	to R1-12-47-1_node_336;
};

object fuse:4290 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_536;
	name R1-12-47-1_fuse_42;
	current_limit 50000;
	to R1-12-47-1_node_537;
};

object fuse:4291 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_346;
	name R1-12-47-1_fuse_43;
	current_limit 50000;
	to R1-12-47-1_node_410;
};

object fuse:4292 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_345;
	name R1-12-47-1_fuse_44;
	current_limit 50000;
	to R1-12-47-1_node_358;
};

object fuse:4293 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_441;
	name R1-12-47-1_fuse_45;
	current_limit 50000;
	to R1-12-47-1_node_442;
};

object fuse:4294 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_420;
	name R1-12-47-1_fuse_46;
	current_limit 50000;
	to R1-12-47-1_node_421;
};

object fuse:4295 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_439;
	name R1-12-47-1_fuse_47;
	current_limit 50000;
	to R1-12-47-1_node_440;
};

object fuse:4296 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_217;
	name R1-12-47-1_fuse_48;
	current_limit 50000;
	to R1-12-47-1_node_334;
};

object fuse:4297 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_433;
	name R1-12-47-1_fuse_49;
	current_limit 50000;
	to R1-12-47-1_node_432;
};

object fuse:4298 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_233;
	name R1-12-47-1_fuse_50;
	current_limit 50000;
	to R1-12-47-1_node_237;
};

object fuse:4299 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_234;
	name R1-12-47-1_fuse_51;
	current_limit 50000;
	to R1-12-47-1_node_240;
};

object fuse:4300 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_420;
	name R1-12-47-1_fuse_52;
	current_limit 50000;
	to R1-12-47-1_node_423;
};

object fuse:4301 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_338;
	name R1-12-47-1_fuse_53;
	current_limit 50000;
	to R1-12-47-1_node_347;
};

object fuse:4302 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_347;
	name R1-12-47-1_fuse_54;
	current_limit 50000;
	to R1-12-47-1_node_353;
};

object fuse:4303 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_331;
	name R1-12-47-1_fuse_55;
	current_limit 50000;
	to R1-12-47-1_node_332;
};

object fuse:4304 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_361;
	name R1-12-47-1_fuse_56;
	current_limit 50000;
	to R1-12-47-1_node_365;
};

object fuse:4305 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_229;
	name R1-12-47-1_fuse_57;
	current_limit 50000;
	to R1-12-47-1_node_230;
};

object fuse:4306 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_348;
	name R1-12-47-1_fuse_58;
	current_limit 50000;
	to R1-12-47-1_node_352;
};

object fuse:4307 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_361;
	name R1-12-47-1_fuse_59;
	current_limit 50000;
	to R1-12-47-1_node_362;
};

object fuse:4308 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_218;
	name R1-12-47-1_fuse_60;
	current_limit 50000;
	to R1-12-47-1_node_219;
};

object fuse:4309 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_350;
	name R1-12-47-1_fuse_61;
	current_limit 50000;
	to R1-12-47-1_node_351;
};

object fuse:4310 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_211;
	name R1-12-47-1_fuse_62;
	current_limit 50000;
	to R1-12-47-1_node_213;
};

object fuse:4311 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_374;
	name R1-12-47-1_fuse_63;
	current_limit 50000;
	to R1-12-47-1_node_381;
};

object fuse:4312 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_368;
	name R1-12-47-1_fuse_64;
	current_limit 50000;
	to R1-12-47-1_node_370;
};

object fuse:4313 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_371;
	name R1-12-47-1_fuse_65;
	current_limit 50000;
	to R1-12-47-1_node_372;
};

object fuse:4314 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_203;
	name R1-12-47-1_fuse_66;
	current_limit 50000;
	to R1-12-47-1_node_208;
};

object fuse:4315 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_372;
	name R1-12-47-1_fuse_67;
	current_limit 50000;
	to R1-12-47-1_node_380;
};

object fuse:4316 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_383;
	name R1-12-47-1_fuse_68;
	current_limit 50000;
	to R1-12-47-1_node_384;
};

object fuse:4317 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_391;
	name R1-12-47-1_fuse_69;
	current_limit 50000;
	to R1-12-47-1_node_394;
};

object fuse:4318 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_211;
	name R1-12-47-1_fuse_70;
	current_limit 50000;
	to R1-12-47-1_node_214;
};

object fuse:4319 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_393;
	name R1-12-47-1_fuse_71;
	current_limit 50000;
	to R1-12-47-1_node_396;
};

object fuse:4320 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_205;
	name R1-12-47-1_fuse_72;
	current_limit 50000;
	to R1-12-47-1_node_206;
};

object fuse:4321 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_175;
	name R1-12-47-1_fuse_73;
	current_limit 50000;
	to R1-12-47-1_node_205;
};

object fuse:4322 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_140;
	name R1-12-47-1_fuse_74;
	current_limit 50000;
	to R1-12-47-1_node_163;
};

object fuse:4323 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_140;
	name R1-12-47-1_fuse_75;
	current_limit 50000;
	to R1-12-47-1_node_167;
};

object fuse:4324 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_168;
	name R1-12-47-1_fuse_76;
	current_limit 50000;
	to R1-12-47-1_node_170;
};

object fuse:4325 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_159;
	name R1-12-47-1_fuse_77;
	current_limit 50000;
	to R1-12-47-1_node_160;
};

object fuse:4326 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_403;
	name R1-12-47-1_fuse_78;
	current_limit 50000;
	to R1-12-47-1_node_405;
};

object fuse:4327 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_173;
	name R1-12-47-1_fuse_79;
	current_limit 50000;
	to R1-12-47-1_node_182;
};

object fuse:4328 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_182;
	name R1-12-47-1_fuse_80;
	current_limit 50000;
	to R1-12-47-1_node_185;
};

object fuse:4329 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_133;
	name R1-12-47-1_fuse_81;
	current_limit 50000;
	to R1-12-47-1_node_141;
};

object fuse:4330 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_404;
	name R1-12-47-1_fuse_82;
	current_limit 50000;
	to R1-12-47-1_node_408;
};

object fuse:4331 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_183;
	name R1-12-47-1_fuse_83;
	current_limit 50000;
	to R1-12-47-1_node_186;
};

object fuse:4332 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_147;
	name R1-12-47-1_fuse_84;
	current_limit 50000;
	to R1-12-47-1_node_149;
};

object fuse:4333 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_134;
	name R1-12-47-1_fuse_85;
	current_limit 50000;
	to R1-12-47-1_node_135;
};

object fuse:4334 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_189;
	name R1-12-47-1_fuse_86;
	current_limit 50000;
	to R1-12-47-1_node_190;
};

object fuse:4335 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_74;
	name R1-12-47-1_fuse_87;
	current_limit 50000;
	to R1-12-47-1_node_78;
};

object fuse:4336 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_191;
	name R1-12-47-1_fuse_88;
	current_limit 50000;
	to R1-12-47-1_node_193;
};

object fuse:4337 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_67;
	name R1-12-47-1_fuse_89;
	current_limit 50000;
	to R1-12-47-1_node_72;
};

object fuse:4338 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_23;
	name R1-12-47-1_fuse_90;
	current_limit 50000;
	to R1-12-47-1_node_24;
};

object fuse:4339 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_44;
	name R1-12-47-1_fuse_91;
	current_limit 50000;
	to R1-12-47-1_node_128;
};

object fuse:4340 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_44;
	name R1-12-47-1_fuse_92;
	current_limit 50000;
	to R1-12-47-1_node_45;
};

object fuse:4341 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_44;
	name R1-12-47-1_fuse_93;
	current_limit 50000;
	to R1-12-47-1_node_127;
};

object fuse:4342 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_64;
	name R1-12-47-1_fuse_94;
	current_limit 50000;
	to R1-12-47-1_node_70;
};

object fuse:4343 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_195;
	name R1-12-47-1_fuse_95;
	current_limit 50000;
	to R1-12-47-1_node_197;
};

object fuse:4344 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_195;
	name R1-12-47-1_fuse_96;
	current_limit 50000;
	to R1-12-47-1_node_196;
};

object fuse:4345 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_63;
	name R1-12-47-1_fuse_97;
	current_limit 50000;
	to R1-12-47-1_node_69;
};

object fuse:4346 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_61;
	name R1-12-47-1_fuse_98;
	current_limit 50000;
	to R1-12-47-1_node_62;
};

object fuse:4347 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_62;
	name R1-12-47-1_fuse_99;
	current_limit 50000;
	to R1-12-47-1_node_68;
};

object fuse:4348 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_6;
	name R1-12-47-1_fuse_100;
	current_limit 50000;
	to R1-12-47-1_node_28;
};

object fuse:4349 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_21;
	name R1-12-47-1_fuse_101;
	current_limit 50000;
	to R1-12-47-1_node_22;
};

object fuse:4350 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_13;
	name R1-12-47-1_fuse_102;
	current_limit 50000;
	to R1-12-47-1_node_34;
};

object fuse:4351 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_47;
	name R1-12-47-1_fuse_103;
	current_limit 50000;
	to R1-12-47-1_node_48;
};

object fuse:4352 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_14;
	name R1-12-47-1_fuse_104;
	current_limit 50000;
	to R1-12-47-1_node_38;
};

object fuse:4353 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_11;
	name R1-12-47-1_fuse_105;
	current_limit 50000;
	to R1-12-47-1_node_31;
};

object fuse:4354 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_61;
	name R1-12-47-1_fuse_106;
	current_limit 50000;
	to R1-12-47-1_node_79;
};

object fuse:4355 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_25;
	name R1-12-47-1_fuse_107;
	current_limit 50000;
	to R1-12-47-1_node_26;
};

object fuse:4356 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_7;
	name R1-12-47-1_fuse_108;
	current_limit 50000;
	to R1-12-47-1_node_29;
};

object fuse:4357 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_52;
	name R1-12-47-1_fuse_109;
	current_limit 50000;
	to R1-12-47-1_node_54;
};

object fuse:4358 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_50;
	name R1-12-47-1_fuse_110;
	current_limit 50000;
	to R1-12-47-1_node_53;
};

object fuse:4359 {
	status CLOSED;
	phases BN;
	from R1-12-47-1_node_80;
	name R1-12-47-1_fuse_111;
	current_limit 50000;
	to R1-12-47-1_node_84;
};

object fuse:4360 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_117;
	name R1-12-47-1_fuse_112;
	current_limit 50000;
	to R1-12-47-1_node_119;
};

object fuse:4361 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_88;
	name R1-12-47-1_fuse_113;
	current_limit 50000;
	to R1-12-47-1_node_91;
};

object fuse:4362 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_88;
	name R1-12-47-1_fuse_114;
	current_limit 50000;
	to R1-12-47-1_node_106;
};

object fuse:4363 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_121;
	name R1-12-47-1_fuse_115;
	current_limit 50000;
	to R1-12-47-1_node_125;
};

object fuse:4364 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_89;
	name R1-12-47-1_fuse_116;
	current_limit 50000;
	to R1-12-47-1_node_93;
};

object fuse:4365 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_117;
	name R1-12-47-1_fuse_117;
	current_limit 50000;
	to R1-12-47-1_node_118;
};

object fuse:4366 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_107;
	name R1-12-47-1_fuse_118;
	current_limit 50000;
	to R1-12-47-1_node_108;
};

object fuse:4367 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_101;
	name R1-12-47-1_fuse_119;
	current_limit 50000;
	to R1-12-47-1_node_102;
};

object fuse:4368 {
	status CLOSED;
	phases AN;
	from R1-12-47-1_node_123;
	name R1-12-47-1_fuse_120;
	current_limit 50000;
	to R1-12-47-1_node_124;
};

object fuse:4369 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_90;
	name R1-12-47-1_fuse_121;
	current_limit 50000;
	to R1-12-47-1_node_97;
};

object fuse:4370 {
	status CLOSED;
	phases CN;
	from R1-12-47-1_node_103;
	name R1-12-47-1_fuse_122;
	current_limit 50000;
	to R1-12-47-1_node_105;
};

object line_configuration:16 {
	conductor_A underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:11;
};

object line_configuration:17 {
	conductor_N underground_line_conductor:2;
	spacing line_spacing:12;
	conductor_B underground_line_conductor:2;
};

object line_configuration:18 {
	conductor_A overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:11;
};

object line_configuration:19 {
	spacing line_spacing:13;
	conductor_N overhead_line_conductor:3;
	conductor_A overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
};

object line_configuration:20 {
	conductor_N underground_line_conductor:2;
	spacing line_spacing:14;
	conductor_C underground_line_conductor:2;
};

object line_configuration:21 {
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:3;
};

object line_configuration:22 {
	spacing line_spacing:13;
	conductor_N overhead_line_conductor:4;
	conductor_A overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
};

object line_configuration:23 {
	conductor_A overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:11;
};

object line_configuration:24 {
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:6;
};

object line_configuration:25 {
	spacing line_spacing:13;
	conductor_N underground_line_conductor:7;
	conductor_A underground_line_conductor:7;
	conductor_C underground_line_conductor:7;
	conductor_B underground_line_conductor:7;
};

object line_configuration:26 {
	spacing line_spacing:13;
	conductor_N underground_line_conductor:8;
	conductor_A underground_line_conductor:8;
	conductor_C underground_line_conductor:8;
	conductor_B underground_line_conductor:8;
};

object line_configuration:27 {
	conductor_A overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:11;
};

object line_configuration:28 {
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:12;
	conductor_B overhead_line_conductor:3;
};

object line_configuration:29 {
	conductor_A overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:11;
};

object line_configuration:30 {
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:9;
};

object line_configuration:31 {
	conductor_A underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:15;
	conductor_C underground_line_conductor:2;
};

object line_configuration:32 {
	spacing line_spacing:13;
	conductor_N overhead_line_conductor:10;
	conductor_A overhead_line_conductor:10;
	conductor_C overhead_line_conductor:10;
	conductor_B overhead_line_conductor:10;
};

object line_configuration:33 {
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:12;
	conductor_B overhead_line_conductor:9;
};

object line_configuration:34 {
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:12;
	conductor_B overhead_line_conductor:5;
};

object line_spacing:11 {
	distance_AN 51.6 in;
};

object line_spacing:12 {
	distance_BN 51.6 in;
};

object line_spacing:13 {
	distance_BC 57.6 in;
	distance_CN 51.6 in;
	distance_AN 51.6 in;
	distance_AB 57.6 in;
	distance_BN 51.6 in;
	distance_AC 57.6 in;
};

object line_spacing:14 {
	distance_CN 51.6 in;
};

object line_spacing:15 {
	distance_CN 51.6 in;
	distance_AN 51.6 in;
	distance_AC 57.6 in;
};

object load:651 {
	phases CN;
	name R1-12-47-1_load_1;
	parent R1-12-47-1_meter_1;
	load_class C;
	voltage_C -3608.44+6250j;
	constant_power_C 366446.0143+125680.8384j;
	nominal_voltage 480;
};

object load:652 {
	phases AN;
	name R1-12-47-1_load_2;
	parent R1-12-47-1_meter_2;
	load_class C;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 8271.7473+9205.9446j;
};

object load:653 {
	phases CN;
	name R1-12-47-1_load_3;
	parent R1-12-47-1_meter_3;
	load_class C;
	voltage_C -3608.44+6250j;
	constant_power_C 46160.4072+13975.7002j;
	nominal_voltage 480;
};

object load:654 {
	phases ABCN;
	name R1-12-47-1_load_4;
	parent R1-12-47-1_meter_4;
	load_class C;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 8339.1026+3255.4855j;
	constant_power_B 8339.1026+3255.4855j;
	constant_power_A 8339.1026+3255.4855j;
	nominal_voltage 480;
};

object load:655 {
	phases ABCN;
	name R1-12-47-1_load_5;
	parent R1-12-47-1_meter_5;
	load_class C;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 30326.5626+7935.246j;
	constant_power_B 30326.5626+7935.246j;
	constant_power_A 30326.5626+7935.246j;
	nominal_voltage 480;
};

object load:656 {
	phases ABCN;
	name R1-12-47-1_load_6;
	parent R1-12-47-1_meter_6;
	load_class C;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 15784.7299+6162.1691j;
	constant_power_B 15784.7299+6162.1691j;
	constant_power_A 15784.7299+6162.1691j;
	nominal_voltage 480;
};

object load:657 {
	phases ABCN;
	name R1-12-47-1_load_7;
	parent R1-12-47-1_meter_7;
	load_class C;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 63757.1314+26911.7716j;
	constant_power_B 32165.11+12556.8728j;
	constant_power_A 7958.5631+8857.3899j;
	nominal_voltage 480;
};

object load:658 {
	phases AN;
	name R1-12-47-1_load_8;
	parent R1-12-47-1_meter_8;
	load_class C;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 6411.0647+7135.1197j;
};

object load:659 {
	phases CN;
	name R1-12-47-1_load_9;
	parent R1-12-47-1_meter_9;
	load_class C;
	voltage_C -3608.44+6250j;
	constant_power_C 55746.1176+19612.9574j;
	nominal_voltage 480;
};

object load:660 {
	phases CN;
	name R1-12-47-1_load_10;
	parent R1-12-47-1_meter_10;
	load_class C;
	voltage_C -3608.44+6250j;
	constant_power_C 25534.1242+4071.3524j;
	nominal_voltage 480;
};

object load:661 {
	phases ABCN;
	name R1-12-47-1_load_11;
	parent R1-12-47-1_meter_11;
	load_class C;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 9083.6653+3546.1539j;
	constant_power_B 9083.6653+3546.1539j;
	constant_power_A 9083.6653+3546.1539j;
	nominal_voltage 480;
};

object load:662 {
	phases CN;
	name R1-12-47-1_load_12;
	parent R1-12-47-1_meter_12;
	load_class C;
	voltage_C -3608.44+6250j;
	constant_power_C 37550.7864+20648.1525j;
	nominal_voltage 480;
};

object load:663 {
	phases AN;
	name R1-12-47-1_load_13;
	parent R1-12-47-1_meter_13;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 3076.5742+3424.0373j;
};

object load:664 {
	phases AN;
	name R1-12-47-1_load_14;
	parent R1-12-47-1_meter_14;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 1584.3436+1763.2767j;
};

object load:665 {
	phases AN;
	name R1-12-47-1_load_15;
	parent R1-12-47-1_meter_15;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 1547.4984+1722.2703j;
};

object load:666 {
	phases AN;
	name R1-12-47-1_load_16;
	parent R1-12-47-1_meter_16;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 6374.2195+7094.1132j;
};

object load:667 {
	phases AN;
	name R1-12-47-1_load_17;
	parent R1-12-47-1_meter_17;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 4163.5076+4633.7271j;
};

object load:668 {
	phases AN;
	name R1-12-47-1_load_18;
	parent R1-12-47-1_meter_18;
	load_class A;
	voltage_A 7216.88+0.0j;
	nominal_voltage 480;
	constant_power_A 6411.0647+7135.1197j;
};

object load:669 {
	phases ABCN;
	name R1-12-47-1_load_19;
	parent R1-12-47-1_meter_19;
	load_class A;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 14370.0607+5609.8992j;
	constant_power_B 14370.0607+5609.8992j;
	constant_power_A 14370.0607+5609.8992j;
	nominal_voltage 480;
};

object load:670 {
	phases ABCN;
	name R1-12-47-1_load_20;
	parent R1-12-47-1_meter_20;
	load_class A;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	constant_power_C 10721.7033+4185.6243j;
	constant_power_B 10721.7033+4185.6243j;
	constant_power_A 10721.7033+4185.6243j;
	nominal_voltage 480;
};

object meter:2465 {
	phases CN;
	nominal_voltage 480;
	name R1-12-47-1_meter_1;
};

object meter:2466 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_2;
};

object meter:2467 {
	phases CN;
	nominal_voltage 480;
	name R1-12-47-1_meter_3;
};

object meter:2468 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_4;
};

object meter:2469 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_5;
};

object meter:2470 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_6;
};

object meter:2471 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_7;
};

object meter:2472 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_8;
};

object meter:2473 {
	phases CN;
	nominal_voltage 480;
	name R1-12-47-1_meter_9;
};

object meter:2474 {
	phases CN;
	nominal_voltage 480;
	name R1-12-47-1_meter_10;
};

object meter:2475 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_11;
};

object meter:2476 {
	phases CN;
	nominal_voltage 480;
	name R1-12-47-1_meter_12;
};

object meter:2477 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_13;
};

object meter:2478 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_14;
};

object meter:2479 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_15;
};

object meter:2480 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_16;
};

object meter:2481 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_17;
};

object meter:2482 {
	phases AN;
	nominal_voltage 480;
	name R1-12-47-1_meter_18;
};

object meter:2483 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_19;
};

object meter:2484 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_20;
};

object meter:4382 {
	phases ABCN;
	nominal_voltage 480;
	name R1-12-47-1_meter_21;
};

object node:35 {
	phases ABCN;
	name R1-12-47-1_node_1;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:36 {
	phases ABCN;
	name R1-12-47-1_node_2;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:37 {
	phases ABCN;
	name R1-12-47-1_node_3;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:38 {
	phases ABCN;
	name R1-12-47-1_node_4;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:39 {
	phases ABCN;
	name R1-12-47-1_node_5;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:40 {
	phases ABCN;
	name R1-12-47-1_node_6;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:41 {
	phases ABCN;
	name R1-12-47-1_node_7;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:42 {
	phases ABCN;
	name R1-12-47-1_node_8;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:43 {
	phases ABCN;
	name R1-12-47-1_node_9;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:44 {
	phases ABCN;
	name R1-12-47-1_node_10;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:45 {
	phases ABCN;
	name R1-12-47-1_node_11;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:46 {
	phases ABCN;
	name R1-12-47-1_node_12;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:47 {
	phases ABCN;
	name R1-12-47-1_node_13;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:48 {
	phases ABCN;
	name R1-12-47-1_node_14;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:49 {
	phases ABCN;
	name R1-12-47-1_node_15;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:50 {
	phases ABCN;
	name R1-12-47-1_node_16;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:51 {
	phases ABCN;
	name R1-12-47-1_node_17;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:52 {
	phases ABCN;
	name R1-12-47-1_node_18;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:53 {
	phases ABCN;
	name R1-12-47-1_node_19;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:54 {
	phases ABCN;
	name R1-12-47-1_node_20;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:55 {
	phases ABCN;
	name R1-12-47-1_node_21;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:56 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_22;
	voltage_A 7216.88+0.0j;
};

object node:57 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_23;
	voltage_A 7216.88+0.0j;
};

object node:58 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_24;
	voltage_A 7216.88+0.0j;
};

object node:59 {
	phases ABCN;
	name R1-12-47-1_node_25;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:60 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_26;
	voltage_A 7216.88+0.0j;
};

object node:61 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_27;
	voltage_A 7216.88+0.0j;
};

object node:62 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_28;
	voltage_A 7216.88+0.0j;
};

object node:63 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_29;
};

object node:64 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_30;
};

object node:65 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_31;
	voltage_A 7216.88+0.0j;
};

object node:66 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_32;
	voltage_A 7216.88+0.0j;
};

object node:67 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_33;
	voltage_A 7216.88+0.0j;
};

object node:68 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_34;
	voltage_A 7216.88+0.0j;
};

object node:69 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_35;
	voltage_A 7216.88+0.0j;
};

object node:70 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_36;
	voltage_A 7216.88+0.0j;
};

object node:71 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_37;
	voltage_A 7216.88+0.0j;
};

object node:72 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_38;
};

object node:73 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_39;
};

object node:74 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_40;
};

object node:75 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_41;
};

object node:76 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_42;
};

object node:77 {
	phases ABCN;
	name R1-12-47-1_node_43;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:78 {
	phases ABCN;
	name R1-12-47-1_node_44;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:79 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_45;
};

object node:80 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_46;
};

object node:81 {
	phases ABCN;
	name R1-12-47-1_node_47;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:82 {
	phases ABCN;
	name R1-12-47-1_node_48;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:83 {
	phases ABCN;
	name R1-12-47-1_node_49;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:84 {
	phases ABCN;
	name R1-12-47-1_node_50;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:85 {
	phases ABCN;
	name R1-12-47-1_node_51;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:86 {
	phases ABCN;
	name R1-12-47-1_node_52;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:87 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_53;
	voltage_A 7216.88+0.0j;
};

object node:88 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_54;
};

object node:89 {
	phases ABCN;
	name R1-12-47-1_node_55;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:90 {
	phases ABCN;
	name R1-12-47-1_node_56;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:91 {
	phases ABCN;
	name R1-12-47-1_node_57;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:92 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_58;
};

object node:93 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_59;
};

object node:94 {
	phases ABCN;
	name R1-12-47-1_node_60;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:95 {
	phases ABCN;
	name R1-12-47-1_node_61;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:96 {
	phases ABCN;
	name R1-12-47-1_node_62;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:97 {
	phases ABCN;
	name R1-12-47-1_node_63;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:98 {
	phases ABCN;
	name R1-12-47-1_node_64;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:99 {
	phases ABCN;
	name R1-12-47-1_node_65;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:100 {
	phases ABCN;
	name R1-12-47-1_node_66;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:101 {
	phases ABCN;
	name R1-12-47-1_node_67;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:102 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_68;
	voltage_A 7216.88+0.0j;
};

object node:103 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_69;
	voltage_A 7216.88+0.0j;
};

object node:104 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_70;
	voltage_A 7216.88+0.0j;
};

object node:105 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_71;
	voltage_A 7216.88+0.0j;
};

object node:106 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_72;
	voltage_A 7216.88+0.0j;
};

object node:107 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_73;
	voltage_A 7216.88+0.0j;
};

object node:108 {
	phases ABCN;
	name R1-12-47-1_node_74;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:109 {
	phases ABCN;
	name R1-12-47-1_node_75;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:110 {
	phases ABCN;
	name R1-12-47-1_node_76;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:111 {
	phases ABCN;
	name R1-12-47-1_node_77;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:112 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_78;
};

object node:113 {
	phases ABCN;
	name R1-12-47-1_node_79;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:114 {
	phases ABCN;
	name R1-12-47-1_node_80;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:115 {
	phases ABCN;
	name R1-12-47-1_node_81;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:116 {
	phases ABCN;
	name R1-12-47-1_node_82;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:117 {
	phases ABCN;
	name R1-12-47-1_node_83;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:118 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_84;
};

object node:119 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_85;
};

object node:120 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_86;
};

object node:121 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_87;
};

object node:122 {
	phases ABCN;
	name R1-12-47-1_node_88;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:123 {
	phases ABCN;
	name R1-12-47-1_node_89;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:124 {
	phases ABCN;
	name R1-12-47-1_node_90;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:125 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_91;
};

object node:126 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_92;
};

object node:127 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_93;
};

object node:128 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_94;
};

object node:129 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_95;
};

object node:130 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_96;
};

object node:131 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_97;
};

object node:132 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_98;
};

object node:133 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_99;
};

object node:134 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_100;
};

object node:135 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_101;
};

object node:136 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_102;
};

object node:137 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_103;
};

object node:138 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_104;
};

object node:139 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_105;
};

object node:140 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_106;
	voltage_A 7216.88+0.0j;
};

object node:141 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_107;
	voltage_A 7216.88+0.0j;
};

object node:142 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_108;
	voltage_A 7216.88+0.0j;
};

object node:143 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_109;
	voltage_A 7216.88+0.0j;
};

object node:144 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_110;
	voltage_A 7216.88+0.0j;
};

object node:145 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_111;
	voltage_A 7216.88+0.0j;
};

object node:146 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_112;
	voltage_A 7216.88+0.0j;
};

object node:147 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_113;
	voltage_A 7216.88+0.0j;
};

object node:148 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_114;
	voltage_A 7216.88+0.0j;
};

object node:149 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_115;
	voltage_A 7216.88+0.0j;
};

object node:150 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_116;
	voltage_A 7216.88+0.0j;
};

object node:151 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_117;
	voltage_A 7216.88+0.0j;
};

object node:152 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_118;
	voltage_A 7216.88+0.0j;
};

object node:153 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_119;
	voltage_A 7216.88+0.0j;
};

object node:154 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_120;
	voltage_A 7216.88+0.0j;
};

object node:155 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_121;
	voltage_A 7216.88+0.0j;
};

object node:156 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_122;
	voltage_A 7216.88+0.0j;
};

object node:157 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_123;
	voltage_A 7216.88+0.0j;
};

object node:158 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_124;
	voltage_A 7216.88+0.0j;
};

object node:159 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_125;
	voltage_A 7216.88+0.0j;
};

object node:160 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_126;
	voltage_A 7216.88+0.0j;
};

object node:161 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_127;
};

object node:162 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_128;
};

object node:163 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_129;
};

object node:164 {
	phases ABCN;
	name R1-12-47-1_node_130;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:165 {
	phases ABCN;
	name R1-12-47-1_node_131;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:166 {
	phases ABCN;
	name R1-12-47-1_node_132;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:167 {
	phases ABCN;
	name R1-12-47-1_node_133;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:168 {
	phases ABCN;
	name R1-12-47-1_node_134;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:169 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_135;
};

object node:170 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_136;
};

object node:171 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_137;
};

object node:172 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_138;
};

object node:173 {
	phases ABCN;
	name R1-12-47-1_node_139;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:174 {
	phases ABCN;
	name R1-12-47-1_node_140;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:175 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_141;
	voltage_A 7216.88+0.0j;
};

object node:176 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_142;
	voltage_A 7216.88+0.0j;
};

object node:177 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_143;
	voltage_A 7216.88+0.0j;
};

object node:178 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_144;
	voltage_A 7216.88+0.0j;
};

object node:179 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_145;
	voltage_A 7216.88+0.0j;
};

object node:180 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_146;
	voltage_A 7216.88+0.0j;
};

object node:181 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_147;
	voltage_A 7216.88+0.0j;
};

object node:182 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_148;
	voltage_A 7216.88+0.0j;
};

object node:183 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_149;
	voltage_A 7216.88+0.0j;
};

object node:184 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_150;
	voltage_A 7216.88+0.0j;
};

object node:185 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_151;
	voltage_A 7216.88+0.0j;
};

object node:186 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_152;
	voltage_A 7216.88+0.0j;
};

object node:187 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_153;
	voltage_A 7216.88+0.0j;
};

object node:188 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_154;
	voltage_A 7216.88+0.0j;
};

object node:189 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_155;
	voltage_A 7216.88+0.0j;
};

object node:190 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_156;
	voltage_A 7216.88+0.0j;
};

object node:191 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_157;
	voltage_A 7216.88+0.0j;
};

object node:192 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_158;
	voltage_A 7216.88+0.0j;
};

object node:193 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_159;
	voltage_A 7216.88+0.0j;
};

object node:194 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_160;
	voltage_A 7216.88+0.0j;
};

object node:195 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_161;
	voltage_A 7216.88+0.0j;
};

object node:196 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_162;
	voltage_A 7216.88+0.0j;
};

object node:197 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_163;
	voltage_A 7216.88+0.0j;
};

object node:198 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_164;
	voltage_A 7216.88+0.0j;
};

object node:199 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_165;
	voltage_A 7216.88+0.0j;
};

object node:200 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_166;
	voltage_A 7216.88+0.0j;
};

object node:201 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_167;
};

object node:202 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_168;
};

object node:203 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_169;
};

object node:204 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_170;
};

object node:205 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_171;
};

object node:206 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_172;
};

object node:207 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_173;
};

object node:208 {
	phases ABCN;
	name R1-12-47-1_node_174;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:209 {
	phases ABCN;
	name R1-12-47-1_node_175;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:210 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_176;
};

object node:211 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_177;
};

object node:212 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_178;
};

object node:213 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_179;
};

object node:214 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_180;
};

object node:215 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_181;
};

object node:216 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_182;
};

object node:217 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_183;
};

object node:218 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_184;
};

object node:219 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_185;
};

object node:220 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_186;
};

object node:221 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_187;
};

object node:222 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_188;
};

object node:223 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_189;
};

object node:224 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_190;
};

object node:225 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_191;
};

object node:226 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_192;
};

object node:227 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_193;
};

object node:228 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_194;
};

object node:229 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_195;
};

object node:230 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_196;
};

object node:231 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_197;
};

object node:232 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_198;
};

object node:233 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_199;
};

object node:234 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_200;
};

object node:235 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_201;
};

object node:236 {
	phases ABCN;
	name R1-12-47-1_node_202;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:237 {
	phases ABCN;
	name R1-12-47-1_node_203;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:238 {
	phases ABCN;
	name R1-12-47-1_node_204;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:239 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_205;
};

object node:240 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_206;
};

object node:241 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_207;
};

object node:242 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_208;
};

object node:243 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_209;
};

object node:244 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_210;
};

object node:245 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_211;
};

object node:246 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_212;
};

object node:247 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_213;
};

object node:248 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_214;
};

object node:249 {
	phases ABCN;
	name R1-12-47-1_node_215;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:250 {
	phases ABCN;
	name R1-12-47-1_node_216;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:251 {
	phases ABCN;
	name R1-12-47-1_node_217;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:252 {
	phases ABCN;
	name R1-12-47-1_node_218;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:253 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_219;
};

object node:254 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_220;
};

object node:255 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_221;
};

object node:256 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_222;
};

object node:257 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_223;
};

object node:258 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_224;
};

object node:259 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_225;
};

object node:260 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_226;
};

object node:261 {
	phases ABCN;
	name R1-12-47-1_node_227;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:262 {
	phases ABCN;
	name R1-12-47-1_node_228;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:263 {
	phases ABCN;
	name R1-12-47-1_node_229;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:264 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_230;
};

object node:265 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_231;
};

object node:266 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_232;
	voltage_A 7216.88+0.0j;
};

object node:267 {
	phases ABCN;
	name R1-12-47-1_node_233;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:268 {
	phases ABCN;
	name R1-12-47-1_node_234;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:269 {
	phases ABCN;
	name R1-12-47-1_node_235;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:270 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_236;
	voltage_A 7216.88+0.0j;
};

object node:271 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_237;
	voltage_A 7216.88+0.0j;
};

object node:272 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_238;
	voltage_A 7216.88+0.0j;
};

object node:273 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_239;
	voltage_A 7216.88+0.0j;
};

object node:274 {
	phases ABCN;
	name R1-12-47-1_node_240;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:275 {
	phases ABCN;
	name R1-12-47-1_node_241;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:276 {
	phases ABCN;
	name R1-12-47-1_node_242;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:277 {
	phases ABCN;
	name R1-12-47-1_node_243;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:278 {
	phases ABCN;
	name R1-12-47-1_node_244;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:279 {
	phases ABCN;
	name R1-12-47-1_node_245;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:280 {
	phases ABCN;
	name R1-12-47-1_node_246;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:281 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_247;
};

object node:282 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_248;
};

object node:283 {
	phases ABCN;
	name R1-12-47-1_node_249;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:284 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_250;
};

object node:285 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_251;
};

object node:286 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_252;
};

object node:287 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_253;
};

object node:288 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_254;
};

object node:289 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_255;
};

object node:290 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_256;
};

object node:291 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_257;
	voltage_A 7216.88+0.0j;
};

object node:292 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_258;
	voltage_A 7216.88+0.0j;
};

object node:293 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_259;
	voltage_A 7216.88+0.0j;
};

object node:294 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_260;
};

object node:295 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_261;
};

object node:296 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_262;
};

object node:297 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_263;
};

object node:298 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_264;
};

object node:299 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_265;
};

object node:300 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_266;
};

object node:301 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_267;
};

object node:302 {
	phases ABCN;
	name R1-12-47-1_node_268;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:303 {
	phases ABCN;
	name R1-12-47-1_node_269;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:304 {
	phases ABCN;
	name R1-12-47-1_node_270;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:305 {
	phases ABCN;
	name R1-12-47-1_node_271;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:306 {
	phases ABCN;
	name R1-12-47-1_node_272;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:307 {
	phases ABCN;
	name R1-12-47-1_node_273;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:308 {
	phases ACN;
	name R1-12-47-1_node_274;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:309 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_275;
};

object node:310 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_276;
};

object node:311 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_277;
};

object node:312 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_278;
};

object node:313 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_279;
};

object node:314 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_280;
};

object node:315 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_281;
};

object node:316 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_282;
};

object node:317 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_283;
};

object node:318 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_284;
};

object node:319 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_285;
};

object node:320 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_286;
};

object node:321 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_287;
};

object node:322 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_288;
};

object node:323 {
	phases ABCN;
	name R1-12-47-1_node_289;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:324 {
	phases ABCN;
	name R1-12-47-1_node_290;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:325 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_291;
};

object node:326 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_292;
};

object node:327 {
	phases ABCN;
	name R1-12-47-1_node_293;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:328 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_294;
};

object node:329 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_295;
};

object node:330 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_296;
};

object node:331 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_297;
};

object node:332 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_298;
};

object node:333 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_299;
};

object node:334 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_300;
};

object node:335 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_301;
};

object node:336 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_302;
};

object node:337 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_303;
	voltage_A 7216.88+0.0j;
};

object node:338 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_304;
	voltage_A 7216.88+0.0j;
};

object node:339 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_305;
	voltage_A 7216.88+0.0j;
};

object node:340 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_306;
};

object node:341 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_307;
};

object node:342 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_308;
};

object node:343 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_309;
};

object node:344 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_310;
};

object node:345 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_311;
};

object node:346 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_312;
};

object node:347 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_313;
};

object node:348 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_314;
};

object node:349 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_315;
};

object node:350 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_316;
};

object node:351 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_317;
};

object node:352 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_318;
};

object node:353 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_319;
};

object node:354 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_320;
};

object node:355 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_321;
};

object node:356 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_322;
};

object node:357 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_323;
};

object node:358 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_324;
};

object node:359 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_325;
	voltage_A 7216.88+0.0j;
};

object node:360 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_326;
	voltage_A 7216.88+0.0j;
};

object node:361 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_327;
	voltage_A 7216.88+0.0j;
};

object node:362 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_328;
	voltage_A 7216.88+0.0j;
};

object node:363 {
	phases ABCN;
	name R1-12-47-1_node_329;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:364 {
	phases ABCN;
	name R1-12-47-1_node_330;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:365 {
	phases ABCN;
	name R1-12-47-1_node_331;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:366 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_332;
};

object node:367 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_333;
};

object node:368 {
	phases ABCN;
	name R1-12-47-1_node_334;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:369 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_335;
	voltage_A 7216.88+0.0j;
};

object node:370 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_336;
	voltage_A 7216.88+0.0j;
};

object node:371 {
	phases ABCN;
	name R1-12-47-1_node_337;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:372 {
	phases ABCN;
	name R1-12-47-1_node_338;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:373 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_339;
	voltage_A 7216.88+0.0j;
};

object node:374 {
	phases ABCN;
	name R1-12-47-1_node_340;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:375 {
	phases ABCN;
	name R1-12-47-1_node_341;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:376 {
	phases ABCN;
	name R1-12-47-1_node_342;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:377 {
	phases ABCN;
	name R1-12-47-1_node_343;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:378 {
	phases ABCN;
	name R1-12-47-1_node_344;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:379 {
	phases ABCN;
	name R1-12-47-1_node_345;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:380 {
	phases ABCN;
	name R1-12-47-1_node_346;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:381 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_347;
	voltage_A 7216.88+0.0j;
};

object node:382 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_348;
	voltage_A 7216.88+0.0j;
};

object node:383 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_349;
	voltage_A 7216.88+0.0j;
};

object node:384 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_350;
	voltage_A 7216.88+0.0j;
};

object node:385 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_351;
	voltage_A 7216.88+0.0j;
};

object node:386 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_352;
	voltage_A 7216.88+0.0j;
};

object node:387 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_353;
	voltage_A 7216.88+0.0j;
};

object node:388 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_354;
	voltage_A 7216.88+0.0j;
};

object node:389 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_355;
	voltage_A 7216.88+0.0j;
};

object node:390 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_356;
	voltage_A 7216.88+0.0j;
};

object node:391 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_357;
	voltage_A 7216.88+0.0j;
};

object node:392 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_358;
};

object node:393 {
	phases ABCN;
	name R1-12-47-1_node_359;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:394 {
	phases ABCN;
	name R1-12-47-1_node_360;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:395 {
	phases ABCN;
	name R1-12-47-1_node_361;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:396 {
	phases ABCN;
	name R1-12-47-1_node_362;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:397 {
	phases ABCN;
	name R1-12-47-1_node_363;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:398 {
	phases ABCN;
	name R1-12-47-1_node_364;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:399 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_365;
	voltage_A 7216.88+0.0j;
};

object node:400 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_366;
	voltage_A 7216.88+0.0j;
};

object node:401 {
	phases ABCN;
	name R1-12-47-1_node_367;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:402 {
	phases ABCN;
	name R1-12-47-1_node_368;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:403 {
	phases ABCN;
	name R1-12-47-1_node_369;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:404 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_370;
};

object node:405 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_371;
	voltage_A 7216.88+0.0j;
};

object node:406 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_372;
	voltage_A 7216.88+0.0j;
};

object node:407 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_373;
	voltage_A 7216.88+0.0j;
};

object node:408 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_374;
	voltage_A 7216.88+0.0j;
};

object node:409 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_375;
	voltage_A 7216.88+0.0j;
};

object node:410 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_376;
	voltage_A 7216.88+0.0j;
};

object node:411 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_377;
	voltage_A 7216.88+0.0j;
};

object node:412 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_378;
	voltage_A 7216.88+0.0j;
};

object node:413 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_379;
	voltage_A 7216.88+0.0j;
};

object node:414 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_380;
	voltage_A 7216.88+0.0j;
};

object node:415 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_381;
	voltage_A 7216.88+0.0j;
};

object node:416 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_382;
	voltage_A 7216.88+0.0j;
};

object node:417 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_383;
	voltage_A 7216.88+0.0j;
};

object node:418 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_384;
	voltage_A 7216.88+0.0j;
};

object node:419 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_385;
	voltage_A 7216.88+0.0j;
};

object node:420 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_386;
	voltage_A 7216.88+0.0j;
};

object node:421 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_387;
	voltage_A 7216.88+0.0j;
};

object node:422 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_388;
	voltage_A 7216.88+0.0j;
};

object node:423 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_389;
};

object node:424 {
	phases ABCN;
	name R1-12-47-1_node_390;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:425 {
	phases ABCN;
	name R1-12-47-1_node_391;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:426 {
	phases ABCN;
	name R1-12-47-1_node_392;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:427 {
	phases ABCN;
	name R1-12-47-1_node_393;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:428 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_394;
	voltage_A 7216.88+0.0j;
};

object node:429 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_395;
	voltage_A 7216.88+0.0j;
};

object node:430 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_396;
};

object node:431 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_397;
};

object node:432 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_398;
};

object node:433 {
	phases ABCN;
	name R1-12-47-1_node_399;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:434 {
	phases ABCN;
	name R1-12-47-1_node_400;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:435 {
	phases ABCN;
	name R1-12-47-1_node_401;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:436 {
	phases ABCN;
	name R1-12-47-1_node_402;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:437 {
	phases ABCN;
	name R1-12-47-1_node_403;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:438 {
	phases ABCN;
	name R1-12-47-1_node_404;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:439 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_405;
};

object node:440 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_406;
};

object node:441 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_407;
};

object node:442 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_408;
	voltage_A 7216.88+0.0j;
};

object node:443 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_409;
	voltage_A 7216.88+0.0j;
};

object node:444 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_410;
	voltage_A 7216.88+0.0j;
};

object node:445 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_411;
	voltage_A 7216.88+0.0j;
};

object node:446 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_412;
	voltage_A 7216.88+0.0j;
};

object node:447 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_413;
	voltage_A 7216.88+0.0j;
};

object node:448 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_414;
	voltage_A 7216.88+0.0j;
};

object node:449 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_415;
	voltage_A 7216.88+0.0j;
};

object node:450 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_416;
	voltage_A 7216.88+0.0j;
};

object node:451 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_417;
	voltage_A 7216.88+0.0j;
};

object node:452 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_418;
	voltage_A 7216.88+0.0j;
};

object node:453 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_419;
};

object node:454 {
	phases ABCN;
	name R1-12-47-1_node_420;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:455 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_421;
	voltage_A 7216.88+0.0j;
};

object node:456 {
	phases ABCN;
	name R1-12-47-1_node_422;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:457 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_423;
};

object node:458 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_424;
};

object node:459 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_425;
};

object node:460 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_426;
};

object node:461 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_427;
};

object node:462 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_428;
};

object node:463 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_429;
};

object node:464 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_430;
};

object node:465 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_431;
};

object node:466 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_432;
};

object node:467 {
	phases ABCN;
	name R1-12-47-1_node_433;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:468 {
	phases ABCN;
	name R1-12-47-1_node_434;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:469 {
	phases ABCN;
	name R1-12-47-1_node_435;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:470 {
	phases ABCN;
	name R1-12-47-1_node_436;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:471 {
	phases ABCN;
	name R1-12-47-1_node_437;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:472 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_438;
};

object node:473 {
	phases ABCN;
	name R1-12-47-1_node_439;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:474 {
	phases ABCN;
	name R1-12-47-1_node_440;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:475 {
	phases ABCN;
	name R1-12-47-1_node_441;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:476 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_442;
};

object node:477 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_443;
};

object node:478 {
	phases ABCN;
	name R1-12-47-1_node_444;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:479 {
	phases ABCN;
	name R1-12-47-1_node_445;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:480 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_446;
};

object node:481 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_447;
};

object node:482 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_448;
};

object node:483 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_449;
};

object node:484 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_450;
};

object node:485 {
	phases ABCN;
	name R1-12-47-1_node_451;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:486 {
	phases ABCN;
	name R1-12-47-1_node_452;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:487 {
	phases ABCN;
	name R1-12-47-1_node_453;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:488 {
	phases ABCN;
	name R1-12-47-1_node_454;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:489 {
	phases ABCN;
	name R1-12-47-1_node_455;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:490 {
	phases ABCN;
	name R1-12-47-1_node_456;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:491 {
	phases ABCN;
	name R1-12-47-1_node_457;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:492 {
	phases ABCN;
	name R1-12-47-1_node_458;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:493 {
	phases ABCN;
	name R1-12-47-1_node_459;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:494 {
	phases ABCN;
	name R1-12-47-1_node_460;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:495 {
	phases ABCN;
	name R1-12-47-1_node_461;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:496 {
	phases ABCN;
	name R1-12-47-1_node_462;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:497 {
	phases ABCN;
	name R1-12-47-1_node_463;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:498 {
	phases ABCN;
	name R1-12-47-1_node_464;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:499 {
	phases ABCN;
	name R1-12-47-1_node_465;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:500 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_466;
	voltage_A 7216.88+0.0j;
};

object node:501 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_467;
	voltage_A 7216.88+0.0j;
};

object node:502 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_468;
	voltage_A 7216.88+0.0j;
};

object node:503 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_469;
	voltage_A 7216.88+0.0j;
};

object node:504 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_470;
	voltage_A 7216.88+0.0j;
};

object node:505 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_471;
	voltage_A 7216.88+0.0j;
};

object node:506 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_472;
	voltage_A 7216.88+0.0j;
};

object node:507 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_473;
	voltage_A 7216.88+0.0j;
};

object node:508 {
	phases ABCN;
	name R1-12-47-1_node_474;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:509 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_475;
	voltage_A 7216.88+0.0j;
};

object node:510 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_476;
	voltage_A 7216.88+0.0j;
};

object node:511 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_477;
	voltage_A 7216.88+0.0j;
};

object node:512 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_478;
	voltage_A 7216.88+0.0j;
};

object node:513 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_479;
	voltage_A 7216.88+0.0j;
};

object node:514 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_480;
	voltage_A 7216.88+0.0j;
};

object node:515 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_481;
	voltage_A 7216.88+0.0j;
};

object node:516 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_482;
	voltage_A 7216.88+0.0j;
};

object node:517 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_483;
	voltage_A 7216.88+0.0j;
};

object node:518 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_484;
	voltage_A 7216.88+0.0j;
};

object node:519 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_485;
	voltage_A 7216.88+0.0j;
};

object node:520 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_486;
	voltage_A 7216.88+0.0j;
};

object node:521 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_487;
	voltage_A 7216.88+0.0j;
};

object node:522 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_488;
	voltage_A 7216.88+0.0j;
};

object node:523 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_489;
	voltage_A 7216.88+0.0j;
};

object node:524 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_490;
	voltage_A 7216.88+0.0j;
};

object node:525 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_491;
	voltage_A 7216.88+0.0j;
};

object node:526 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_492;
	voltage_A 7216.88+0.0j;
};

object node:527 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_493;
	voltage_A 7216.88+0.0j;
};

object node:528 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_494;
	voltage_A 7216.88+0.0j;
};

object node:529 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_495;
	voltage_A 7216.88+0.0j;
};

object node:530 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_496;
	voltage_A 7216.88+0.0j;
};

object node:531 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_497;
	voltage_A 7216.88+0.0j;
};

object node:532 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_498;
	voltage_A 7216.88+0.0j;
};

object node:533 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_499;
	voltage_A 7216.88+0.0j;
};

object node:534 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_500;
	voltage_A 7216.88+0.0j;
};

object node:535 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_501;
	voltage_A 7216.88+0.0j;
};

object node:536 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_502;
	voltage_A 7216.88+0.0j;
};

object node:537 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_503;
	voltage_A 7216.88+0.0j;
};

object node:538 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_504;
	voltage_A 7216.88+0.0j;
};

object node:539 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_505;
	voltage_A 7216.88+0.0j;
};

object node:540 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_506;
	voltage_A 7216.88+0.0j;
};

object node:541 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_507;
	voltage_A 7216.88+0.0j;
};

object node:542 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_508;
	voltage_A 7216.88+0.0j;
};

object node:543 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_509;
	voltage_A 7216.88+0.0j;
};

object node:544 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_510;
	voltage_A 7216.88+0.0j;
};

object node:545 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_511;
	voltage_A 7216.88+0.0j;
};

object node:546 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_512;
	voltage_A 7216.88+0.0j;
};

object node:547 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_513;
	voltage_A 7216.88+0.0j;
};

object node:548 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_514;
	voltage_A 7216.88+0.0j;
};

object node:549 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_515;
	voltage_A 7216.88+0.0j;
};

object node:550 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_516;
	voltage_A 7216.88+0.0j;
};

object node:551 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_517;
	voltage_A 7216.88+0.0j;
};

object node:552 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_518;
	voltage_A 7216.88+0.0j;
};

object node:553 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_519;
	voltage_A 7216.88+0.0j;
};

object node:554 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_520;
	voltage_A 7216.88+0.0j;
};

object node:555 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_521;
	voltage_A 7216.88+0.0j;
};

object node:556 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_522;
	voltage_A 7216.88+0.0j;
};

object node:557 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_523;
	voltage_A 7216.88+0.0j;
};

object node:558 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_524;
	voltage_A 7216.88+0.0j;
};

object node:559 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_525;
	voltage_A 7216.88+0.0j;
};

object node:560 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_526;
	voltage_A 7216.88+0.0j;
};

object node:561 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_527;
	voltage_A 7216.88+0.0j;
};

object node:562 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_528;
	voltage_A 7216.88+0.0j;
};

object node:563 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_529;
	voltage_A 7216.88+0.0j;
};

object node:564 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_530;
	voltage_A 7216.88+0.0j;
};

object node:565 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_531;
	voltage_A 7216.88+0.0j;
};

object node:566 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_532;
	voltage_A 7216.88+0.0j;
};

object node:567 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_533;
	voltage_A 7216.88+0.0j;
};

object node:568 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_534;
	voltage_A 7216.88+0.0j;
};

object node:569 {
	phases ABCN;
	name R1-12-47-1_node_535;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:570 {
	phases ABCN;
	name R1-12-47-1_node_536;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:571 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_537;
};

object node:572 {
	phases ABCN;
	name R1-12-47-1_node_538;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:573 {
	phases ABCN;
	name R1-12-47-1_node_539;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:574 {
	phases ABCN;
	name R1-12-47-1_node_540;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:575 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_541;
};

object node:576 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_542;
};

object node:577 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_543;
	voltage_A 7216.88+0.0j;
};

object node:578 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_544;
	voltage_A 7216.88+0.0j;
};

object node:579 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_545;
	voltage_A 7216.88+0.0j;
};

object node:580 {
	phases ABCN;
	name R1-12-47-1_node_546;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:581 {
	phases ABCN;
	name R1-12-47-1_node_547;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:582 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_548;
};

object node:583 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_549;
};

object node:584 {
	phases ABCN;
	name R1-12-47-1_node_550;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:585 {
	phases ABCN;
	name R1-12-47-1_node_551;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:586 {
	phases ABCN;
	name R1-12-47-1_node_552;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:587 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_553;
	voltage_A 7216.88+0.0j;
};

object node:588 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_554;
	voltage_A 7216.88+0.0j;
};

object node:589 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_555;
};

object node:590 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_556;
};

object node:591 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_557;
};

object node:592 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_558;
	voltage_A 7216.88+0.0j;
};

object node:593 {
	phases ABCN;
	name R1-12-47-1_node_559;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:594 {
	phases ABCN;
	name R1-12-47-1_node_560;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:595 {
	phases ABCN;
	name R1-12-47-1_node_561;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:596 {
	phases ABCN;
	name R1-12-47-1_node_562;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:597 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_563;
};

object node:598 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_564;
};

object node:599 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_565;
};

object node:600 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_566;
	voltage_A 7216.88+0.0j;
};

object node:601 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_567;
};

object node:602 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_568;
};

object node:603 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_569;
	voltage_A 7216.88+0.0j;
};

object node:604 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_570;
	voltage_A 7216.88+0.0j;
};

object node:605 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_571;
	voltage_A 7216.88+0.0j;
};

object node:606 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_572;
	voltage_A 7216.88+0.0j;
};

object node:607 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_573;
	voltage_A 7216.88+0.0j;
};

object node:608 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_574;
};

object node:609 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_575;
};

object node:610 {
	phases ABCN;
	name R1-12-47-1_node_576;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:611 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_577;
	voltage_A 7216.88+0.0j;
};

object node:612 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_578;
	voltage_A 7216.88+0.0j;
};

object node:613 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_579;
	voltage_A 7216.88+0.0j;
};

object node:614 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_580;
	voltage_A 7216.88+0.0j;
};

object node:615 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_581;
	voltage_A 7216.88+0.0j;
};

object node:616 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_582;
	voltage_A 7216.88+0.0j;
};

object node:617 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_583;
	voltage_A 7216.88+0.0j;
};

object node:618 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_584;
	voltage_A 7216.88+0.0j;
};

object node:619 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_585;
	voltage_A 7216.88+0.0j;
};

object node:620 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_586;
	voltage_A 7216.88+0.0j;
};

object node:621 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_587;
	voltage_A 7216.88+0.0j;
};

object node:622 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_588;
	voltage_A 7216.88+0.0j;
};

object node:623 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_589;
	voltage_A 7216.88+0.0j;
};

object node:624 {
	phases ABCN;
	name R1-12-47-1_node_590;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:625 {
	phases ABCN;
	name R1-12-47-1_node_591;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:626 {
	phases ABCN;
	name R1-12-47-1_node_592;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:627 {
	phases ABCN;
	name R1-12-47-1_node_593;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:628 {
	phases ABCN;
	name R1-12-47-1_node_594;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:629 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_595;
	voltage_A 7216.88+0.0j;
};

object node:630 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_596;
	voltage_A 7216.88+0.0j;
};

object node:631 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_597;
	voltage_A 7216.88+0.0j;
};

object node:632 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_598;
	voltage_A 7216.88+0.0j;
};

object node:633 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_599;
	voltage_A 7216.88+0.0j;
};

object node:634 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_600;
	voltage_A 7216.88+0.0j;
};

object node:635 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_601;
	voltage_A 7216.88+0.0j;
};

object node:636 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_602;
	voltage_A 7216.88+0.0j;
};

object node:637 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_603;
	voltage_A 7216.88+0.0j;
};

object node:638 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_604;
	voltage_A 7216.88+0.0j;
};

object node:639 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_605;
	voltage_A 7216.88+0.0j;
};

object node:640 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_606;
	voltage_A 7216.88+0.0j;
};

object node:641 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_607;
	voltage_A 7216.88+0.0j;
};

object node:642 {
	phases AN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_608;
	voltage_A 7216.88+0.0j;
};

object node:643 {
	voltage_C -3608.44+6250j;
	phases CN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_609;
};

object node:644 {
	phases ABCN;
	name R1-12-47-1_node_610;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:645 {
	phases ABCN;
	name R1-12-47-1_node_611;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:646 {
	phases ABCN;
	name R1-12-47-1_node_612;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:647 {
	phases ABCN;
	name R1-12-47-1_node_613;
	parent R1-12-47-1_meter_21;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:648 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_614;
};

object node:649 {
	voltage_B -3608.44-6250j;
	phases BN;
	nominal_voltage 7216.88;
	name R1-12-47-1_node_615;
};

object node:650 {
	phases ABCN;
	name R1-12-47-1_node_616;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node:4385 {
	phases ABCN;
	name R1-12-47-1_node_617;
	bustype SWING;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object overhead_line:3768 {
	phases AN;
	from R1-12-47-1_node_349;
	name R1-12-47-1_ol_1;
	to R1-12-47-1_node_350;
	length 540.635;
	configuration line_configuration:18;
};

object overhead_line:3769 {
	phases ABCN;
	from R1-12-47-1_node_363;
	name R1-12-47-1_ol_2;
	to R1-12-47-1_node_364;
	length 178.910;
	configuration line_configuration:19;
};

object overhead_line:3771 {
	phases CN;
	from R1-12-47-1_node_426;
	name R1-12-47-1_ol_3;
	to R1-12-47-1_node_430;
	length 123.486;
	configuration line_configuration:21;
};

object overhead_line:3775 {
	phases ABCN;
	from R1-12-47-1_node_203;
	name R1-12-47-1_ol_4;
	to R1-12-47-1_node_204;
	length 341.187;
	configuration line_configuration:22;
};

object overhead_line:3776 {
	phases AN;
	from R1-12-47-1_node_378;
	name R1-12-47-1_ol_5;
	to R1-12-47-1_node_379;
	length 309.833;
	configuration line_configuration:23;
};

object overhead_line:3777 {
	phases ABCN;
	from R1-12-47-1_node_364;
	name R1-12-47-1_ol_6;
	to R1-12-47-1_node_367;
	length 195.571;
	configuration line_configuration:19;
};

object overhead_line:3779 {
	phases CN;
	from R1-12-47-1_node_430;
	name R1-12-47-1_ol_7;
	to R1-12-47-1_node_431;
	length 223.369;
	configuration line_configuration:24;
};

object overhead_line:3789 {
	phases AN;
	from R1-12-47-1_node_368;
	name R1-12-47-1_ol_8;
	to R1-12-47-1_node_371;
	length 229.438;
	configuration line_configuration:18;
};

object overhead_line:3790 {
	phases ABCN;
	from R1-12-47-1_node_367;
	name R1-12-47-1_ol_9;
	to R1-12-47-1_node_616;
	length 177.714;
	configuration line_configuration:19;
};

object overhead_line:3791 {
	phases AN;
	from R1-12-47-1_node_372;
	name R1-12-47-1_ol_10;
	to R1-12-47-1_node_373;
	length 358.974;
	configuration line_configuration:18;
};

object overhead_line:3795 {
	phases ABCN;
	from R1-12-47-1_node_559;
	name R1-12-47-1_ol_11;
	to R1-12-47-1_node_560;
	length 223.978;
	configuration line_configuration:22;
};

object overhead_line:3800 {
	phases AN;
	from R1-12-47-1_node_595;
	name R1-12-47-1_ol_12;
	to R1-12-47-1_node_596;
	length 666.009;
	configuration line_configuration:18;
};

object overhead_line:3801 {
	phases AN;
	from R1-12-47-1_node_596;
	name R1-12-47-1_ol_13;
	to R1-12-47-1_node_597;
	length 200.721;
	configuration line_configuration:18;
};

object overhead_line:3802 {
	phases AN;
	from R1-12-47-1_node_597;
	name R1-12-47-1_ol_14;
	to R1-12-47-1_node_598;
	length 179.387;
	configuration line_configuration:18;
};

object overhead_line:3803 {
	phases ABCN;
	from R1-12-47-1_node_594;
	name R1-12-47-1_ol_15;
	to R1-12-47-1_node_2;
	length 133.128;
	configuration line_configuration:22;
};

object overhead_line:3804 {
	phases ABCN;
	from R1-12-47-1_node_593;
	name R1-12-47-1_ol_16;
	to R1-12-47-1_node_594;
	length 185.398;
	configuration line_configuration:22;
};

object overhead_line:3805 {
	phases ABCN;
	from R1-12-47-1_node_592;
	name R1-12-47-1_ol_17;
	to R1-12-47-1_node_593;
	length 171.388;
	configuration line_configuration:22;
};

object overhead_line:3808 {
	phases AN;
	from R1-12-47-1_node_506;
	name R1-12-47-1_ol_18;
	to R1-12-47-1_node_507;
	length 276.330;
	configuration line_configuration:18;
};

object overhead_line:3809 {
	phases AN;
	from R1-12-47-1_node_507;
	name R1-12-47-1_ol_19;
	to R1-12-47-1_node_508;
	length 60.018;
	configuration line_configuration:18;
};

object overhead_line:3810 {
	phases ABCN;
	from R1-12-47-1_node_591;
	name R1-12-47-1_ol_20;
	to R1-12-47-1_node_592;
	length 184.623;
	configuration line_configuration:22;
};

object overhead_line:3811 {
	phases AN;
	from R1-12-47-1_node_505;
	name R1-12-47-1_ol_21;
	to R1-12-47-1_node_506;
	length 279.910;
	configuration line_configuration:18;
};

object overhead_line:3813 {
	phases AN;
	from R1-12-47-1_node_504;
	name R1-12-47-1_ol_22;
	to R1-12-47-1_node_505;
	length 278.677;
	configuration line_configuration:18;
};

object overhead_line:3814 {
	phases ABCN;
	from R1-12-47-1_node_590;
	name R1-12-47-1_ol_23;
	to R1-12-47-1_node_591;
	length 356.862;
	configuration line_configuration:22;
};

object overhead_line:3815 {
	phases AN;
	from R1-12-47-1_node_508;
	name R1-12-47-1_ol_24;
	to R1-12-47-1_node_509;
	length 285.454;
	configuration line_configuration:18;
};

object overhead_line:3817 {
	phases AN;
	from R1-12-47-1_node_503;
	name R1-12-47-1_ol_25;
	to R1-12-47-1_node_504;
	length 203.665;
	configuration line_configuration:18;
};

object overhead_line:3818 {
	phases AN;
	from R1-12-47-1_node_478;
	name R1-12-47-1_ol_26;
	to R1-12-47-1_node_503;
	length 290.086;
	configuration line_configuration:18;
};

object overhead_line:3820 {
	phases ABCN;
	from R1-12-47-1_node_576;
	name R1-12-47-1_ol_27;
	to R1-12-47-1_node_590;
	length 421.091;
	configuration line_configuration:22;
};

object overhead_line:3821 {
	phases AN;
	from R1-12-47-1_node_475;
	name R1-12-47-1_ol_28;
	to R1-12-47-1_node_478;
	length 234.617;
	configuration line_configuration:18;
};

object overhead_line:3822 {
	phases AN;
	from R1-12-47-1_node_477;
	name R1-12-47-1_ol_29;
	to R1-12-47-1_node_475;
	length 183.139;
	configuration line_configuration:18;
};

object overhead_line:3823 {
	phases AN;
	from R1-12-47-1_node_511;
	name R1-12-47-1_ol_30;
	to R1-12-47-1_node_512;
	length 146.561;
	configuration line_configuration:18;
};

object overhead_line:3825 {
	phases ABCN;
	from R1-12-47-1_node_465;
	name R1-12-47-1_ol_31;
	to R1-12-47-1_node_474;
	length 211.569;
	configuration line_configuration:19;
};

object overhead_line:3826 {
	phases AN;
	from R1-12-47-1_node_475;
	name R1-12-47-1_ol_32;
	to R1-12-47-1_node_476;
	length 173.248;
	configuration line_configuration:18;
};

object overhead_line:3827 {
	phases AN;
	from R1-12-47-1_node_480;
	name R1-12-47-1_ol_33;
	to R1-12-47-1_node_481;
	length 175.064;
	configuration line_configuration:18;
};

object overhead_line:3828 {
	phases AN;
	from R1-12-47-1_node_587;
	name R1-12-47-1_ol_34;
	to R1-12-47-1_node_588;
	length 125.916;
	configuration line_configuration:18;
};

object overhead_line:3829 {
	phases AN;
	from R1-12-47-1_node_520;
	name R1-12-47-1_ol_35;
	to R1-12-47-1_node_521;
	length 226.632;
	configuration line_configuration:18;
};

object overhead_line:3830 {
	phases AN;
	from R1-12-47-1_node_515;
	name R1-12-47-1_ol_36;
	to R1-12-47-1_node_516;
	length 120.384;
	configuration line_configuration:18;
};

object overhead_line:3831 {
	phases AN;
	from R1-12-47-1_node_514;
	name R1-12-47-1_ol_37;
	to R1-12-47-1_node_515;
	length 168.706;
	configuration line_configuration:18;
};

object overhead_line:3832 {
	phases AN;
	from R1-12-47-1_node_512;
	name R1-12-47-1_ol_38;
	to R1-12-47-1_node_514;
	length 219.105;
	configuration line_configuration:18;
};

object overhead_line:3833 {
	phases AN;
	from R1-12-47-1_node_521;
	name R1-12-47-1_ol_39;
	to R1-12-47-1_node_526;
	length 163.518;
	configuration line_configuration:18;
};

object overhead_line:3834 {
	phases AN;
	from R1-12-47-1_node_517;
	name R1-12-47-1_ol_40;
	to R1-12-47-1_node_520;
	length 277.616;
	configuration line_configuration:18;
};

object overhead_line:3835 {
	phases AN;
	from R1-12-47-1_node_516;
	name R1-12-47-1_ol_41;
	to R1-12-47-1_node_517;
	length 254.023;
	configuration line_configuration:18;
};

object overhead_line:3836 {
	phases AN;
	from R1-12-47-1_node_522;
	name R1-12-47-1_ol_42;
	to R1-12-47-1_node_523;
	length 183.107;
	configuration line_configuration:18;
};

object overhead_line:3837 {
	phases AN;
	from R1-12-47-1_node_526;
	name R1-12-47-1_ol_43;
	to R1-12-47-1_node_522;
	length 209.583;
	configuration line_configuration:18;
};

object overhead_line:3838 {
	phases AN;
	from R1-12-47-1_node_586;
	name R1-12-47-1_ol_44;
	to R1-12-47-1_node_587;
	length 158.170;
	configuration line_configuration:18;
};

object overhead_line:3839 {
	phases AN;
	from R1-12-47-1_node_579;
	name R1-12-47-1_ol_45;
	to R1-12-47-1_node_580;
	length 173.596;
	configuration line_configuration:18;
};

object overhead_line:3840 {
	phases AN;
	from R1-12-47-1_node_580;
	name R1-12-47-1_ol_46;
	to R1-12-47-1_node_582;
	length 121.519;
	configuration line_configuration:18;
};

object overhead_line:3841 {
	phases AN;
	from R1-12-47-1_node_582;
	name R1-12-47-1_ol_47;
	to R1-12-47-1_node_583;
	length 198.886;
	configuration line_configuration:18;
};

object overhead_line:3843 {
	phases ABCN;
	from R1-12-47-1_node_464;
	name R1-12-47-1_ol_48;
	to R1-12-47-1_node_465;
	length 480.567;
	configuration line_configuration:19;
};

object overhead_line:3844 {
	phases ABCN;
	from R1-12-47-1_node_562;
	name R1-12-47-1_ol_49;
	to R1-12-47-1_node_576;
	length 362.210;
	configuration line_configuration:22;
};

object overhead_line:3845 {
	phases AN;
	from R1-12-47-1_node_577;
	name R1-12-47-1_ol_50;
	to R1-12-47-1_node_578;
	length 162.889;
	configuration line_configuration:18;
};

object overhead_line:3846 {
	phases AN;
	from R1-12-47-1_node_578;
	name R1-12-47-1_ol_51;
	to R1-12-47-1_node_579;
	length 277.945;
	configuration line_configuration:18;
};

object overhead_line:3847 {
	phases AN;
	from R1-12-47-1_node_584;
	name R1-12-47-1_ol_52;
	to R1-12-47-1_node_585;
	length 201.292;
	configuration line_configuration:18;
};

object overhead_line:3848 {
	phases AN;
	from R1-12-47-1_node_577;
	name R1-12-47-1_ol_53;
	to R1-12-47-1_node_584;
	length 163.831;
	configuration line_configuration:18;
};

object overhead_line:3849 {
	phases AN;
	from R1-12-47-1_node_481;
	name R1-12-47-1_ol_54;
	to R1-12-47-1_node_482;
	length 194.146;
	configuration line_configuration:18;
};

object overhead_line:3850 {
	phases AN;
	from R1-12-47-1_node_585;
	name R1-12-47-1_ol_55;
	to R1-12-47-1_node_586;
	length 184.495;
	configuration line_configuration:18;
};

object overhead_line:3851 {
	phases AN;
	from R1-12-47-1_node_476;
	name R1-12-47-1_ol_56;
	to R1-12-47-1_node_479;
	length 184.840;
	configuration line_configuration:18;
};

object overhead_line:3852 {
	phases AN;
	from R1-12-47-1_node_517;
	name R1-12-47-1_ol_57;
	to R1-12-47-1_node_528;
	length 244.935;
	configuration line_configuration:23;
};

object overhead_line:3853 {
	phases AN;
	from R1-12-47-1_node_472;
	name R1-12-47-1_ol_58;
	to R1-12-47-1_node_473;
	length 338.365;
	configuration line_configuration:23;
};

object overhead_line:3854 {
	phases ABCN;
	from R1-12-47-1_node_561;
	name R1-12-47-1_ol_59;
	to R1-12-47-1_node_562;
	length 156.295;
	configuration line_configuration:22;
};

object overhead_line:3855 {
	phases AN;
	from R1-12-47-1_node_483;
	name R1-12-47-1_ol_60;
	to R1-12-47-1_node_484;
	length 181.089;
	configuration line_configuration:27;
};

object overhead_line:3856 {
	phases AN;
	from R1-12-47-1_node_482;
	name R1-12-47-1_ol_61;
	to R1-12-47-1_node_483;
	length 320.283;
	configuration line_configuration:18;
};

object overhead_line:3858 {
	phases AN;
	from R1-12-47-1_node_483;
	name R1-12-47-1_ol_62;
	to R1-12-47-1_node_485;
	length 128.955;
	configuration line_configuration:18;
};

object overhead_line:3860 {
	phases ABCN;
	from R1-12-47-1_node_463;
	name R1-12-47-1_ol_63;
	to R1-12-47-1_node_464;
	length 161.126;
	configuration line_configuration:19;
};

object overhead_line:3861 {
	phases ABCN;
	from R1-12-47-1_node_560;
	name R1-12-47-1_ol_64;
	to R1-12-47-1_node_561;
	length 138.878;
	configuration line_configuration:22;
};

object overhead_line:3863 {
	phases AN;
	from R1-12-47-1_node_587;
	name R1-12-47-1_ol_65;
	to R1-12-47-1_node_589;
	length 555.977;
	configuration line_configuration:18;
};

object overhead_line:3864 {
	phases AN;
	from R1-12-47-1_node_471;
	name R1-12-47-1_ol_66;
	to R1-12-47-1_node_472;
	length 201.914;
	configuration line_configuration:23;
};

object overhead_line:3865 {
	phases AN;
	from R1-12-47-1_node_528;
	name R1-12-47-1_ol_67;
	to R1-12-47-1_node_529;
	length 375.238;
	configuration line_configuration:23;
};

object overhead_line:3866 {
	phases AN;
	from R1-12-47-1_node_487;
	name R1-12-47-1_ol_68;
	to R1-12-47-1_node_488;
	length 231.929;
	configuration line_configuration:18;
};

object overhead_line:3867 {
	phases AN;
	from R1-12-47-1_node_485;
	name R1-12-47-1_ol_69;
	to R1-12-47-1_node_486;
	length 235.053;
	configuration line_configuration:18;
};

object overhead_line:3868 {
	phases ABCN;
	from R1-12-47-1_node_462;
	name R1-12-47-1_ol_70;
	to R1-12-47-1_node_463;
	length 285.290;
	configuration line_configuration:19;
};

object overhead_line:3869 {
	phases AN;
	from R1-12-47-1_node_488;
	name R1-12-47-1_ol_71;
	to R1-12-47-1_node_495;
	length 190.345;
	configuration line_configuration:18;
};

object overhead_line:3870 {
	phases AN;
	from R1-12-47-1_node_486;
	name R1-12-47-1_ol_72;
	to R1-12-47-1_node_489;
	length 122.279;
	configuration line_configuration:18;
};

object overhead_line:3871 {
	phases AN;
	from R1-12-47-1_node_470;
	name R1-12-47-1_ol_73;
	to R1-12-47-1_node_471;
	length 166.942;
	configuration line_configuration:29;
};

object overhead_line:3872 {
	phases AN;
	from R1-12-47-1_node_495;
	name R1-12-47-1_ol_74;
	to R1-12-47-1_node_496;
	length 182.549;
	configuration line_configuration:18;
};

object overhead_line:3873 {
	phases AN;
	from R1-12-47-1_node_489;
	name R1-12-47-1_ol_75;
	to R1-12-47-1_node_490;
	length 84.486;
	configuration line_configuration:18;
};

object overhead_line:3874 {
	phases AN;
	from R1-12-47-1_node_559;
	name R1-12-47-1_ol_76;
	to R1-12-47-1_node_569;
	length 72.125;
	configuration line_configuration:18;
};

object overhead_line:3876 {
	phases ABCN;
	from R1-12-47-1_node_552;
	name R1-12-47-1_ol_77;
	to R1-12-47-1_node_559;
	length 230.890;
	configuration line_configuration:22;
};

object overhead_line:3877 {
	phases AN;
	from R1-12-47-1_node_530;
	name R1-12-47-1_ol_78;
	to R1-12-47-1_node_531;
	length 315.971;
	configuration line_configuration:23;
};

object overhead_line:3878 {
	phases AN;
	from R1-12-47-1_node_529;
	name R1-12-47-1_ol_79;
	to R1-12-47-1_node_530;
	length 339.376;
	configuration line_configuration:23;
};

object overhead_line:3879 {
	phases AN;
	from R1-12-47-1_node_496;
	name R1-12-47-1_ol_80;
	to R1-12-47-1_node_497;
	length 195.988;
	configuration line_configuration:18;
};

object overhead_line:3880 {
	phases AN;
	from R1-12-47-1_node_468;
	name R1-12-47-1_ol_81;
	to R1-12-47-1_node_470;
	length 290.023;
	configuration line_configuration:29;
};

object overhead_line:3881 {
	phases ABCN;
	from R1-12-47-1_node_461;
	name R1-12-47-1_ol_82;
	to R1-12-47-1_node_462;
	length 278.707;
	configuration line_configuration:19;
};

object overhead_line:3886 {
	phases AN;
	from R1-12-47-1_node_490;
	name R1-12-47-1_ol_83;
	to R1-12-47-1_node_491;
	length 172.521;
	configuration line_configuration:18;
};

object overhead_line:3887 {
	phases AN;
	from R1-12-47-1_node_497;
	name R1-12-47-1_ol_84;
	to R1-12-47-1_node_499;
	length 194.407;
	configuration line_configuration:18;
};

object overhead_line:3888 {
	phases ABCN;
	from R1-12-47-1_node_551;
	name R1-12-47-1_ol_85;
	to R1-12-47-1_node_552;
	length 150.282;
	configuration line_configuration:22;
};

object overhead_line:3889 {
	phases AN;
	from R1-12-47-1_node_553;
	name R1-12-47-1_ol_86;
	to R1-12-47-1_node_554;
	length 282.991;
	configuration line_configuration:18;
};

object overhead_line:3890 {
	phases AN;
	from R1-12-47-1_node_499;
	name R1-12-47-1_ol_87;
	to R1-12-47-1_node_500;
	length 141.233;
	configuration line_configuration:18;
};

object overhead_line:3891 {
	phases AN;
	from R1-12-47-1_node_491;
	name R1-12-47-1_ol_88;
	to R1-12-47-1_node_493;
	length 176.329;
	configuration line_configuration:18;
};

object overhead_line:3892 {
	phases ABCN;
	from R1-12-47-1_node_460;
	name R1-12-47-1_ol_89;
	to R1-12-47-1_node_461;
	length 136.484;
	configuration line_configuration:19;
};

object overhead_line:3893 {
	phases AN;
	from R1-12-47-1_node_466;
	name R1-12-47-1_ol_90;
	to R1-12-47-1_node_467;
	length 221.865;
	configuration line_configuration:18;
};

object overhead_line:3895 {
	phases AN;
	from R1-12-47-1_node_468;
	name R1-12-47-1_ol_91;
	to R1-12-47-1_node_469;
	length 163.044;
	configuration line_configuration:18;
};

object overhead_line:3896 {
	phases AN;
	from R1-12-47-1_node_466;
	name R1-12-47-1_ol_92;
	to R1-12-47-1_node_468;
	length 331.995;
	configuration line_configuration:18;
};

object overhead_line:3897 {
	phases AN;
	from R1-12-47-1_node_416;
	name R1-12-47-1_ol_93;
	to R1-12-47-1_node_417;
	length 138.123;
	configuration line_configuration:29;
};

object overhead_line:3898 {
	phases AN;
	from R1-12-47-1_node_530;
	name R1-12-47-1_ol_94;
	to R1-12-47-1_node_532;
	length 350.226;
	configuration line_configuration:23;
};

object overhead_line:3899 {
	phases ABCN;
	from R1-12-47-1_node_550;
	name R1-12-47-1_ol_95;
	to R1-12-47-1_node_551;
	length 127.665;
	configuration line_configuration:22;
};

object overhead_line:3900 {
	phases AN;
	from R1-12-47-1_node_500;
	name R1-12-47-1_ol_96;
	to R1-12-47-1_node_501;
	length 205.573;
	configuration line_configuration:27;
};

object overhead_line:3901 {
	phases ABCN;
	from R1-12-47-1_node_547;
	name R1-12-47-1_ol_97;
	to R1-12-47-1_node_550;
	length 173.700;
	configuration line_configuration:22;
};

object overhead_line:3902 {
	phases ABCN;
	from R1-12-47-1_node_459;
	name R1-12-47-1_ol_98;
	to R1-12-47-1_node_460;
	length 125.122;
	configuration line_configuration:19;
};

object overhead_line:3903 {
	phases AN;
	from R1-12-47-1_node_415;
	name R1-12-47-1_ol_99;
	to R1-12-47-1_node_416;
	length 147.104;
	configuration line_configuration:29;
};

object overhead_line:3904 {
	phases AN;
	from R1-12-47-1_node_493;
	name R1-12-47-1_ol_100;
	to R1-12-47-1_node_494;
	length 407.650;
	configuration line_configuration:18;
};

object overhead_line:3905 {
	phases AN;
	from R1-12-47-1_node_532;
	name R1-12-47-1_ol_101;
	to R1-12-47-1_node_533;
	length 279.591;
	configuration line_configuration:23;
};

object overhead_line:3906 {
	phases ABCN;
	from R1-12-47-1_node_458;
	name R1-12-47-1_ol_102;
	to R1-12-47-1_node_459;
	length 185.776;
	configuration line_configuration:19;
};

object overhead_line:3907 {
	phases ABCN;
	from R1-12-47-1_node_546;
	name R1-12-47-1_ol_103;
	to R1-12-47-1_node_547;
	length 97.213;
	configuration line_configuration:22;
};

object overhead_line:3908 {
	phases AN;
	from R1-12-47-1_node_414;
	name R1-12-47-1_ol_104;
	to R1-12-47-1_node_415;
	length 156.347;
	configuration line_configuration:27;
};

object overhead_line:3912 {
	phases BN;
	from R1-12-47-1_node_448;
	name R1-12-47-1_ol_105;
	to R1-12-47-1_node_449;
	length 47.898;
	configuration line_configuration:28;
};

object overhead_line:3913 {
	phases CN;
	from R1-12-47-1_node_548;
	name R1-12-47-1_ol_106;
	to R1-12-47-1_node_549;
	length 173.648;
	configuration line_configuration:30;
};

object overhead_line:3914 {
	phases ABCN;
	from R1-12-47-1_node_540;
	name R1-12-47-1_ol_107;
	to R1-12-47-1_node_546;
	length 263.933;
	configuration line_configuration:22;
};

object overhead_line:3915 {
	phases AN;
	from R1-12-47-1_node_501;
	name R1-12-47-1_ol_108;
	to R1-12-47-1_node_502;
	length 336.300;
	configuration line_configuration:23;
};

object overhead_line:3916 {
	phases ABCN;
	from R1-12-47-1_node_455;
	name R1-12-47-1_ol_109;
	to R1-12-47-1_node_456;
	length 150.725;
	configuration line_configuration:19;
};

object overhead_line:3918 {
	phases AN;
	from R1-12-47-1_node_413;
	name R1-12-47-1_ol_110;
	to R1-12-47-1_node_414;
	length 177.795;
	configuration line_configuration:29;
};

object overhead_line:3919 {
	phases ABCN;
	from R1-12-47-1_node_436;
	name R1-12-47-1_ol_111;
	to R1-12-47-1_node_458;
	length 322.047;
	configuration line_configuration:19;
};

object overhead_line:3921 {
	phases ABCN;
	from R1-12-47-1_node_454;
	name R1-12-47-1_ol_112;
	to R1-12-47-1_node_455;
	length 154.000;
	configuration line_configuration:19;
};

object overhead_line:3922 {
	phases BN;
	from R1-12-47-1_node_446;
	name R1-12-47-1_ol_113;
	to R1-12-47-1_node_448;
	length 181.067;
	configuration line_configuration:28;
};

object overhead_line:3925 {
	phases ABCN;
	from R1-12-47-1_node_453;
	name R1-12-47-1_ol_114;
	to R1-12-47-1_node_454;
	length 156.112;
	configuration line_configuration:19;
};

object overhead_line:3926 {
	phases ABCN;
	from R1-12-47-1_node_539;
	name R1-12-47-1_ol_115;
	to R1-12-47-1_node_540;
	length 118.915;
	configuration line_configuration:22;
};

object overhead_line:3927 {
	phases AN;
	from R1-12-47-1_node_412;
	name R1-12-47-1_ol_116;
	to R1-12-47-1_node_413;
	length 172.322;
	configuration line_configuration:29;
};

object overhead_line:3928 {
	phases AN;
	from R1-12-47-1_node_355;
	name R1-12-47-1_ol_117;
	to R1-12-47-1_node_357;
	length 443.158;
	configuration line_configuration:18;
};

object overhead_line:3929 {
	phases ABCN;
	from R1-12-47-1_node_452;
	name R1-12-47-1_ol_118;
	to R1-12-47-1_node_453;
	length 181.822;
	configuration line_configuration:19;
};

object overhead_line:3931 {
	phases ABCN;
	from R1-12-47-1_node_440;
	name R1-12-47-1_ol_119;
	to R1-12-47-1_node_441;
	length 121.629;
	configuration line_configuration:19;
};

object overhead_line:3932 {
	phases ABCN;
	from R1-12-47-1_node_451;
	name R1-12-47-1_ol_120;
	to R1-12-47-1_node_452;
	length 132.327;
	configuration line_configuration:19;
};

object overhead_line:3933 {
	phases BN;
	from R1-12-47-1_node_445;
	name R1-12-47-1_ol_121;
	to R1-12-47-1_node_446;
	length 120.454;
	configuration line_configuration:28;
};

object overhead_line:3934 {
	phases ABCN;
	from R1-12-47-1_node_445;
	name R1-12-47-1_ol_122;
	to R1-12-47-1_node_451;
	length 181.822;
	configuration line_configuration:19;
};

object overhead_line:3935 {
	phases ABCN;
	from R1-12-47-1_node_538;
	name R1-12-47-1_ol_123;
	to R1-12-47-1_node_539;
	length 205.755;
	configuration line_configuration:22;
};

object overhead_line:3936 {
	phases AN;
	from R1-12-47-1_node_411;
	name R1-12-47-1_ol_124;
	to R1-12-47-1_node_412;
	length 156.498;
	configuration line_configuration:29;
};

object overhead_line:3937 {
	phases ABCN;
	from R1-12-47-1_node_444;
	name R1-12-47-1_ol_125;
	to R1-12-47-1_node_445;
	length 205.678;
	configuration line_configuration:19;
};

object overhead_line:3939 {
	phases ABCN;
	from R1-12-47-1_node_435;
	name R1-12-47-1_ol_126;
	to R1-12-47-1_node_436;
	length 180.119;
	configuration line_configuration:19;
};

object overhead_line:3942 {
	phases AN;
	from R1-12-47-1_node_410;
	name R1-12-47-1_ol_127;
	to R1-12-47-1_node_411;
	length 219.609;
	configuration line_configuration:29;
};

object overhead_line:3943 {
	phases ABCN;
	from R1-12-47-1_node_536;
	name R1-12-47-1_ol_128;
	to R1-12-47-1_node_538;
	length 161.480;
	configuration line_configuration:22;
};

object overhead_line:3944 {
	phases AN;
	from R1-12-47-1_node_354;
	name R1-12-47-1_ol_129;
	to R1-12-47-1_node_355;
	length 108.580;
	configuration line_configuration:18;
};

object overhead_line:3948 {
	phases ABCN;
	from R1-12-47-1_node_441;
	name R1-12-47-1_ol_130;
	to R1-12-47-1_node_444;
	length 117.541;
	configuration line_configuration:19;
};

object overhead_line:3949 {
	phases AN;
	from R1-12-47-1_node_234;
	name R1-12-47-1_ol_131;
	to R1-12-47-1_node_326;
	length 558.806;
	configuration line_configuration:18;
};

object overhead_line:3950 {
	phases ABCN;
	from R1-12-47-1_node_422;
	name R1-12-47-1_ol_132;
	to R1-12-47-1_node_434;
	length 167.256;
	configuration line_configuration:19;
};

object overhead_line:3954 {
	phases ABCN;
	from R1-12-47-1_node_535;
	name R1-12-47-1_ol_133;
	to R1-12-47-1_node_536;
	length 130.221;
	configuration line_configuration:22;
};

object overhead_line:3956 {
	phases AN;
	from R1-12-47-1_node_235;
	name R1-12-47-1_ol_134;
	to R1-12-47-1_node_236;
	length 216.570;
	configuration line_configuration:18;
};

object overhead_line:3958 {
	phases CN;
	from R1-12-47-1_node_442;
	name R1-12-47-1_ol_135;
	to R1-12-47-1_node_443;
	length 37.494;
	configuration line_configuration:21;
};

object overhead_line:3959 {
	phases AN;
	from R1-12-47-1_node_338;
	name R1-12-47-1_ol_136;
	to R1-12-47-1_node_339;
	length 54.511;
	configuration line_configuration:18;
};

object overhead_line:3960 {
	phases ABCN;
	from R1-12-47-1_node_433;
	name R1-12-47-1_ol_137;
	to R1-12-47-1_node_437;
	length 120.413;
	configuration line_configuration:19;
};

object overhead_line:3961 {
	phases ABCN;
	from R1-12-47-1_node_437;
	name R1-12-47-1_ol_138;
	to R1-12-47-1_node_439;
	length 218.022;
	configuration line_configuration:19;
};

object overhead_line:3962 {
	phases AN;
	from R1-12-47-1_node_330;
	name R1-12-47-1_ol_139;
	to R1-12-47-1_node_335;
	length 51.939;
	configuration line_configuration:18;
};

object overhead_line:3963 {
	phases ABCN;
	from R1-12-47-1_node_346;
	name R1-12-47-1_ol_140;
	to R1-12-47-1_node_359;
	length 171.393;
	configuration line_configuration:19;
};

object overhead_line:3964 {
	phases ABCN;
	from R1-12-47-1_node_420;
	name R1-12-47-1_ol_141;
	to R1-12-47-1_node_422;
	length 413.634;
	configuration line_configuration:19;
};

object overhead_line:3965 {
	phases ABCN;
	from R1-12-47-1_node_422;
	name R1-12-47-1_ol_142;
	to R1-12-47-1_node_433;
	length 62.754;
	configuration line_configuration:19;
};

object overhead_line:3966 {
	phases ABCN;
	from R1-12-47-1_node_345;
	name R1-12-47-1_ol_143;
	to R1-12-47-1_node_346;
	length 185.263;
	configuration line_configuration:19;
};

object overhead_line:3967 {
	phases ABCN;
	from R1-12-47-1_node_343;
	name R1-12-47-1_ol_144;
	to R1-12-47-1_node_344;
	length 198.448;
	configuration line_configuration:19;
};

object overhead_line:3968 {
	phases ABCN;
	from R1-12-47-1_node_359;
	name R1-12-47-1_ol_145;
	to R1-12-47-1_node_420;
	length 146.914;
	configuration line_configuration:19;
};

object overhead_line:3969 {
	phases ABCN;
	from R1-12-47-1_node_340;
	name R1-12-47-1_ol_146;
	to R1-12-47-1_node_341;
	length 219.181;
	configuration line_configuration:19;
};

object overhead_line:3970 {
	phases ABCN;
	from R1-12-47-1_node_341;
	name R1-12-47-1_ol_147;
	to R1-12-47-1_node_342;
	length 189.557;
	configuration line_configuration:19;
};

object overhead_line:3971 {
	phases ABCN;
	from R1-12-47-1_node_344;
	name R1-12-47-1_ol_148;
	to R1-12-47-1_node_345;
	length 191.061;
	configuration line_configuration:19;
};

object overhead_line:3972 {
	phases ABCN;
	from R1-12-47-1_node_337;
	name R1-12-47-1_ol_149;
	to R1-12-47-1_node_338;
	length 255.971;
	configuration line_configuration:19;
};

object overhead_line:3973 {
	phases ABCN;
	from R1-12-47-1_node_338;
	name R1-12-47-1_ol_150;
	to R1-12-47-1_node_340;
	length 332.436;
	configuration line_configuration:19;
};

object overhead_line:3974 {
	phases ABCN;
	from R1-12-47-1_node_331;
	name R1-12-47-1_ol_151;
	to R1-12-47-1_node_337;
	length 225.476;
	configuration line_configuration:19;
};

object overhead_line:3975 {
	phases ABCN;
	from R1-12-47-1_node_329;
	name R1-12-47-1_ol_152;
	to R1-12-47-1_node_330;
	length 237.092;
	configuration line_configuration:19;
};

object overhead_line:3976 {
	phases ABCN;
	from R1-12-47-1_node_330;
	name R1-12-47-1_ol_153;
	to R1-12-47-1_node_331;
	length 247.711;
	configuration line_configuration:19;
};

object overhead_line:3977 {
	phases ABCN;
	from R1-12-47-1_node_217;
	name R1-12-47-1_ol_154;
	to R1-12-47-1_node_227;
	length 94.073;
	configuration line_configuration:32;
};

object overhead_line:3978 {
	phases ABCN;
	from R1-12-47-1_node_334;
	name R1-12-47-1_ol_155;
	to R1-12-47-1_node_329;
	length 199.162;
	configuration line_configuration:19;
};

object overhead_line:3982 {
	phases ABCN;
	from R1-12-47-1_node_346;
	name R1-12-47-1_ol_156;
	to R1-12-47-1_node_360;
	length 110.742;
	configuration line_configuration:19;
};

object overhead_line:3983 {
	phases ABCN;
	from R1-12-47-1_node_228;
	name R1-12-47-1_ol_157;
	to R1-12-47-1_node_229;
	length 963.684;
	configuration line_configuration:32;
};

object overhead_line:3986 {
	phases ABCN;
	from R1-12-47-1_node_229;
	name R1-12-47-1_ol_158;
	to R1-12-47-1_node_610;
	length 286.238;
	configuration line_configuration:32;
};

object overhead_line:3990 {
	phases ABCN;
	from R1-12-47-1_node_235;
	name R1-12-47-1_ol_159;
	to R1-12-47-1_node_233;
	length 207.459;
	configuration line_configuration:32;
};

object overhead_line:3991 {
	phases ABCN;
	from R1-12-47-1_node_610;
	name R1-12-47-1_ol_160;
	to R1-12-47-1_node_235;
	length 185.190;
	configuration line_configuration:32;
};

object overhead_line:3992 {
	phases CN;
	from R1-12-47-1_node_437;
	name R1-12-47-1_ol_161;
	to R1-12-47-1_node_438;
	length 147.141;
	configuration line_configuration:21;
};

object overhead_line:3994 {
	phases ABCN;
	from R1-12-47-1_node_233;
	name R1-12-47-1_ol_162;
	to R1-12-47-1_node_234;
	length 468.765;
	configuration line_configuration:32;
};

object overhead_line:4010 {
	phases ABCN;
	from R1-12-47-1_node_360;
	name R1-12-47-1_ol_163;
	to R1-12-47-1_node_361;
	length 256.010;
	configuration line_configuration:19;
};

object overhead_line:4013 {
	phases CN;
	from R1-12-47-1_node_423;
	name R1-12-47-1_ol_164;
	to R1-12-47-1_node_424;
	length 202.885;
	configuration line_configuration:21;
};

object overhead_line:4016 {
	phases AN;
	from R1-12-47-1_node_347;
	name R1-12-47-1_ol_165;
	to R1-12-47-1_node_348;
	length 165.968;
	configuration line_configuration:18;
};

object overhead_line:4018 {
	phases ABCN;
	from R1-12-47-1_node_215;
	name R1-12-47-1_ol_166;
	to R1-12-47-1_node_216;
	length 348.295;
	configuration line_configuration:22;
};

object overhead_line:4019 {
	phases CN;
	from R1-12-47-1_node_332;
	name R1-12-47-1_ol_167;
	to R1-12-47-1_node_333;
	length 197.978;
	configuration line_configuration:21;
};

object overhead_line:4020 {
	phases ABCN;
	from R1-12-47-1_node_215;
	name R1-12-47-1_ol_168;
	to R1-12-47-1_node_218;
	length 137.630;
	configuration line_configuration:19;
};

object overhead_line:4026 {
	phases CN;
	from R1-12-47-1_node_427;
	name R1-12-47-1_ol_169;
	to R1-12-47-1_node_428;
	length 343.186;
	configuration line_configuration:21;
};

object overhead_line:4031 {
	phases AN;
	from R1-12-47-1_node_348;
	name R1-12-47-1_ol_170;
	to R1-12-47-1_node_349;
	length 180.696;
	configuration line_configuration:18;
};

object overhead_line:4032 {
	phases CN;
	from R1-12-47-1_node_424;
	name R1-12-47-1_ol_171;
	to R1-12-47-1_node_425;
	length 192.525;
	configuration line_configuration:21;
};

object overhead_line:4033 {
	phases CN;
	from R1-12-47-1_node_425;
	name R1-12-47-1_ol_172;
	to R1-12-47-1_node_427;
	length 277.370;
	configuration line_configuration:21;
};

object overhead_line:4039 {
	phases ABCN;
	from R1-12-47-1_node_362;
	name R1-12-47-1_ol_173;
	to R1-12-47-1_node_363;
	length 184.833;
	configuration line_configuration:19;
};

object overhead_line:4043 {
	phases ABCN;
	from R1-12-47-1_node_204;
	name R1-12-47-1_ol_174;
	to R1-12-47-1_node_215;
	length 261.737;
	configuration line_configuration:22;
};

object overhead_line:4045 {
	phases CN;
	from R1-12-47-1_node_426;
	name R1-12-47-1_ol_175;
	to R1-12-47-1_node_429;
	length 275.486;
	configuration line_configuration:21;
};

object overhead_line:4048 {
	phases CN;
	from R1-12-47-1_node_425;
	name R1-12-47-1_ol_176;
	to R1-12-47-1_node_426;
	length 219.146;
	configuration line_configuration:21;
};

object overhead_line:4057 {
	phases AN;
	from R1-12-47-1_node_374;
	name R1-12-47-1_ol_177;
	to R1-12-47-1_node_375;
	length 206.937;
	configuration line_configuration:18;
};

object overhead_line:4058 {
	phases AN;
	from R1-12-47-1_node_373;
	name R1-12-47-1_ol_178;
	to R1-12-47-1_node_374;
	length 206.198;
	configuration line_configuration:18;
};

object overhead_line:4060 {
	phases AN;
	from R1-12-47-1_node_377;
	name R1-12-47-1_ol_179;
	to R1-12-47-1_node_378;
	length 351.884;
	configuration line_configuration:23;
};

object overhead_line:4061 {
	phases AN;
	from R1-12-47-1_node_376;
	name R1-12-47-1_ol_180;
	to R1-12-47-1_node_377;
	length 266.831;
	configuration line_configuration:18;
};

object overhead_line:4062 {
	phases AN;
	from R1-12-47-1_node_375;
	name R1-12-47-1_ol_181;
	to R1-12-47-1_node_376;
	length 144.557;
	configuration line_configuration:18;
};

object overhead_line:4066 {
	phases ABCN;
	from R1-12-47-1_node_202;
	name R1-12-47-1_ol_182;
	to R1-12-47-1_node_203;
	length 148.948;
	configuration line_configuration:22;
};

object overhead_line:4067 {
	phases BN;
	from R1-12-47-1_node_212;
	name R1-12-47-1_ol_183;
	to R1-12-47-1_node_209;
	length 210.381;
	configuration line_configuration:33;
};

object overhead_line:4068 {
	phases BN;
	from R1-12-47-1_node_208;
	name R1-12-47-1_ol_184;
	to R1-12-47-1_node_212;
	length 186.677;
	configuration line_configuration:33;
};

object overhead_line:4069 {
	phases BN;
	from R1-12-47-1_node_209;
	name R1-12-47-1_ol_185;
	to R1-12-47-1_node_210;
	length 213.111;
	configuration line_configuration:33;
};

object overhead_line:4070 {
	phases BN;
	from R1-12-47-1_node_210;
	name R1-12-47-1_ol_186;
	to R1-12-47-1_node_211;
	length 523.274;
	configuration line_configuration:33;
};

object overhead_line:4072 {
	phases ABCN;
	from R1-12-47-1_node_369;
	name R1-12-47-1_ol_187;
	to R1-12-47-1_node_368;
	length 223.111;
	configuration line_configuration:19;
};

object overhead_line:4073 {
	phases ABCN;
	from R1-12-47-1_node_175;
	name R1-12-47-1_ol_188;
	to R1-12-47-1_node_202;
	length 827.015;
	configuration line_configuration:22;
};

object overhead_line:4074 {
	phases CN;
	from R1-12-47-1_node_369;
	name R1-12-47-1_ol_189;
	to R1-12-47-1_node_389;
	length 254.262;
	configuration line_configuration:21;
};

object overhead_line:4075 {
	phases ABCN;
	from R1-12-47-1_node_390;
	name R1-12-47-1_ol_190;
	to R1-12-47-1_node_369;
	length 143.607;
	configuration line_configuration:19;
};

object overhead_line:4076 {
	phases AN;
	from R1-12-47-1_node_376;
	name R1-12-47-1_ol_191;
	to R1-12-47-1_node_383;
	length 296.188;
	configuration line_configuration:18;
};

object overhead_line:4078 {
	phases ABCN;
	from R1-12-47-1_node_391;
	name R1-12-47-1_ol_192;
	to R1-12-47-1_node_390;
	length 88.926;
	configuration line_configuration:19;
};

object overhead_line:4080 {
	phases AN;
	from R1-12-47-1_node_394;
	name R1-12-47-1_ol_193;
	to R1-12-47-1_node_395;
	length 390.978;
	configuration line_configuration:23;
};

object overhead_line:4082 {
	phases ABCN;
	from R1-12-47-1_node_392;
	name R1-12-47-1_ol_194;
	to R1-12-47-1_node_391;
	length 187.428;
	configuration line_configuration:19;
};

object overhead_line:4084 {
	phases ABCN;
	from R1-12-47-1_node_393;
	name R1-12-47-1_ol_195;
	to R1-12-47-1_node_392;
	length 195.484;
	configuration line_configuration:19;
};

object overhead_line:4085 {
	phases BN;
	from R1-12-47-1_node_397;
	name R1-12-47-1_ol_196;
	to R1-12-47-1_node_398;
	length 234.003;
	configuration line_configuration:34;
};

object overhead_line:4086 {
	phases BN;
	from R1-12-47-1_node_396;
	name R1-12-47-1_ol_197;
	to R1-12-47-1_node_397;
	length 330.248;
	configuration line_configuration:34;
};

object overhead_line:4087 {
	phases ABCN;
	from R1-12-47-1_node_399;
	name R1-12-47-1_ol_198;
	to R1-12-47-1_node_393;
	length 179.966;
	configuration line_configuration:19;
};

object overhead_line:4088 {
	phases ABCN;
	from R1-12-47-1_node_174;
	name R1-12-47-1_ol_199;
	to R1-12-47-1_node_175;
	length 161.413;
	configuration line_configuration:22;
};

object overhead_line:4090 {
	phases ABCN;
	from R1-12-47-1_node_140;
	name R1-12-47-1_ol_200;
	to R1-12-47-1_node_174;
	length 185.396;
	configuration line_configuration:22;
};

object overhead_line:4091 {
	phases AN;
	from R1-12-47-1_node_154;
	name R1-12-47-1_ol_201;
	to R1-12-47-1_node_162;
	length 255.986;
	configuration line_configuration:18;
};

object overhead_line:4092 {
	phases ABCN;
	from R1-12-47-1_node_400;
	name R1-12-47-1_ol_202;
	to R1-12-47-1_node_399;
	length 195.571;
	configuration line_configuration:19;
};

object overhead_line:4093 {
	phases CN;
	from R1-12-47-1_node_179;
	name R1-12-47-1_ol_203;
	to R1-12-47-1_node_180;
	length 101.041;
	configuration line_configuration:24;
};

object overhead_line:4094 {
	phases CN;
	from R1-12-47-1_node_609;
	name R1-12-47-1_ol_204;
	to R1-12-47-1_node_181;
	length 165.001;
	configuration line_configuration:24;
};

object overhead_line:4095 {
	phases CN;
	from R1-12-47-1_node_178;
	name R1-12-47-1_ol_205;
	to R1-12-47-1_node_179;
	length 171.288;
	configuration line_configuration:24;
};

object overhead_line:4096 {
	phases CN;
	from R1-12-47-1_node_179;
	name R1-12-47-1_ol_206;
	to R1-12-47-1_node_609;
	length 192.947;
	configuration line_configuration:24;
};

object overhead_line:4097 {
	phases CN;
	from R1-12-47-1_node_173;
	name R1-12-47-1_ol_207;
	to R1-12-47-1_node_176;
	length 329.867;
	configuration line_configuration:24;
};

object overhead_line:4098 {
	phases CN;
	from R1-12-47-1_node_176;
	name R1-12-47-1_ol_208;
	to R1-12-47-1_node_177;
	length 328.378;
	configuration line_configuration:24;
};

object overhead_line:4099 {
	phases CN;
	from R1-12-47-1_node_171;
	name R1-12-47-1_ol_209;
	to R1-12-47-1_node_172;
	length 165.658;
	configuration line_configuration:24;
};

object overhead_line:4100 {
	phases CN;
	from R1-12-47-1_node_172;
	name R1-12-47-1_ol_210;
	to R1-12-47-1_node_173;
	length 134.472;
	configuration line_configuration:24;
};

object overhead_line:4101 {
	phases CN;
	from R1-12-47-1_node_177;
	name R1-12-47-1_ol_211;
	to R1-12-47-1_node_178;
	length 195.347;
	configuration line_configuration:24;
};

object overhead_line:4102 {
	phases CN;
	from R1-12-47-1_node_169;
	name R1-12-47-1_ol_212;
	to R1-12-47-1_node_171;
	length 355.279;
	configuration line_configuration:24;
};

object overhead_line:4103 {
	phases AN;
	from R1-12-47-1_node_164;
	name R1-12-47-1_ol_213;
	to R1-12-47-1_node_165;
	length 189.456;
	configuration line_configuration:18;
};

object overhead_line:4104 {
	phases AN;
	from R1-12-47-1_node_163;
	name R1-12-47-1_ol_214;
	to R1-12-47-1_node_164;
	length 337.757;
	configuration line_configuration:18;
};

object overhead_line:4105 {
	phases CN;
	from R1-12-47-1_node_167;
	name R1-12-47-1_ol_215;
	to R1-12-47-1_node_168;
	length 341.141;
	configuration line_configuration:24;
};

object overhead_line:4106 {
	phases CN;
	from R1-12-47-1_node_168;
	name R1-12-47-1_ol_216;
	to R1-12-47-1_node_169;
	length 280.309;
	configuration line_configuration:24;
};

object overhead_line:4107 {
	phases AN;
	from R1-12-47-1_node_165;
	name R1-12-47-1_ol_217;
	to R1-12-47-1_node_166;
	length 247.248;
	configuration line_configuration:18;
};

object overhead_line:4108 {
	phases ABCN;
	from R1-12-47-1_node_139;
	name R1-12-47-1_ol_218;
	to R1-12-47-1_node_140;
	length 112.123;
	configuration line_configuration:22;
};

object overhead_line:4109 {
	phases ABCN;
	from R1-12-47-1_node_401;
	name R1-12-47-1_ol_219;
	to R1-12-47-1_node_400;
	length 204.388;
	configuration line_configuration:19;
};

object overhead_line:4110 {
	phases AN;
	from R1-12-47-1_node_151;
	name R1-12-47-1_ol_220;
	to R1-12-47-1_node_158;
	length 170.367;
	configuration line_configuration:18;
};

object overhead_line:4111 {
	phases AN;
	from R1-12-47-1_node_148;
	name R1-12-47-1_ol_221;
	to R1-12-47-1_node_151;
	length 425.394;
	configuration line_configuration:18;
};

object overhead_line:4112 {
	phases AN;
	from R1-12-47-1_node_158;
	name R1-12-47-1_ol_222;
	to R1-12-47-1_node_154;
	length 137.047;
	configuration line_configuration:18;
};

object overhead_line:4113 {
	phases AN;
	from R1-12-47-1_node_154;
	name R1-12-47-1_ol_223;
	to R1-12-47-1_node_159;
	length 193.099;
	configuration line_configuration:18;
};

object overhead_line:4114 {
	phases ABCN;
	from R1-12-47-1_node_133;
	name R1-12-47-1_ol_224;
	to R1-12-47-1_node_139;
	length 283.386;
	configuration line_configuration:22;
};

object overhead_line:4115 {
	phases AN;
	from R1-12-47-1_node_151;
	name R1-12-47-1_ol_225;
	to R1-12-47-1_node_152;
	length 110.270;
	configuration line_configuration:18;
};

object overhead_line:4116 {
	phases ABCN;
	from R1-12-47-1_node_402;
	name R1-12-47-1_ol_226;
	to R1-12-47-1_node_401;
	length 216.340;
	configuration line_configuration:19;
};

object overhead_line:4117 {
	phases AN;
	from R1-12-47-1_node_147;
	name R1-12-47-1_ol_227;
	to R1-12-47-1_node_148;
	length 381.415;
	configuration line_configuration:18;
};

object overhead_line:4118 {
	phases AN;
	from R1-12-47-1_node_154;
	name R1-12-47-1_ol_228;
	to R1-12-47-1_node_155;
	length 222.485;
	configuration line_configuration:18;
};

object overhead_line:4119 {
	phases ABCN;
	from R1-12-47-1_node_403;
	name R1-12-47-1_ol_229;
	to R1-12-47-1_node_402;
	length 97.920;
	configuration line_configuration:19;
};

object overhead_line:4120 {
	phases BN;
	from R1-12-47-1_node_406;
	name R1-12-47-1_ol_230;
	to R1-12-47-1_node_407;
	length 236.951;
	configuration line_configuration:28;
};

object overhead_line:4121 {
	phases BN;
	from R1-12-47-1_node_405;
	name R1-12-47-1_ol_231;
	to R1-12-47-1_node_406;
	length 233.985;
	configuration line_configuration:28;
};

object overhead_line:4122 {
	phases AN;
	from R1-12-47-1_node_152;
	name R1-12-47-1_ol_232;
	to R1-12-47-1_node_153;
	length 200.751;
	configuration line_configuration:18;
};

object overhead_line:4123 {
	phases AN;
	from R1-12-47-1_node_155;
	name R1-12-47-1_ol_233;
	to R1-12-47-1_node_156;
	length 100.102;
	configuration line_configuration:18;
};

object overhead_line:4124 {
	phases ABCN;
	from R1-12-47-1_node_132;
	name R1-12-47-1_ol_234;
	to R1-12-47-1_node_133;
	length 96.881;
	configuration line_configuration:22;
};

object overhead_line:4125 {
	phases ABCN;
	from R1-12-47-1_node_404;
	name R1-12-47-1_ol_235;
	to R1-12-47-1_node_403;
	length 93.486;
	configuration line_configuration:19;
};

object overhead_line:4127 {
	phases ABCN;
	from R1-12-47-1_node_134;
	name R1-12-47-1_ol_236;
	to R1-12-47-1_node_132;
	length 310.693;
	configuration line_configuration:22;
};

object overhead_line:4128 {
	phases AN;
	from R1-12-47-1_node_141;
	name R1-12-47-1_ol_237;
	to R1-12-47-1_node_142;
	length 247.407;
	configuration line_configuration:18;
};

object overhead_line:4129 {
	phases AN;
	from R1-12-47-1_node_143;
	name R1-12-47-1_ol_238;
	to R1-12-47-1_node_144;
	length 227.590;
	configuration line_configuration:18;
};

object overhead_line:4130 {
	phases AN;
	from R1-12-47-1_node_142;
	name R1-12-47-1_ol_239;
	to R1-12-47-1_node_143;
	length 233.060;
	configuration line_configuration:18;
};

object overhead_line:4131 {
	phases AN;
	from R1-12-47-1_node_144;
	name R1-12-47-1_ol_240;
	to R1-12-47-1_node_145;
	length 227.842;
	configuration line_configuration:18;
};

object overhead_line:4132 {
	phases AN;
	from R1-12-47-1_node_145;
	name R1-12-47-1_ol_241;
	to R1-12-47-1_node_146;
	length 116.870;
	configuration line_configuration:18;
};

object overhead_line:4133 {
	phases AN;
	from R1-12-47-1_node_146;
	name R1-12-47-1_ol_242;
	to R1-12-47-1_node_147;
	length 168.610;
	configuration line_configuration:18;
};

object overhead_line:4135 {
	phases AN;
	from R1-12-47-1_node_156;
	name R1-12-47-1_ol_243;
	to R1-12-47-1_node_157;
	length 191.686;
	configuration line_configuration:18;
};

object overhead_line:4136 {
	phases CN;
	from R1-12-47-1_node_186;
	name R1-12-47-1_ol_244;
	to R1-12-47-1_node_187;
	length 247.733;
	configuration line_configuration:24;
};

object overhead_line:4137 {
	phases CN;
	from R1-12-47-1_node_187;
	name R1-12-47-1_ol_245;
	to R1-12-47-1_node_188;
	length 242.073;
	configuration line_configuration:24;
};

object overhead_line:4138 {
	phases CN;
	from R1-12-47-1_node_182;
	name R1-12-47-1_ol_246;
	to R1-12-47-1_node_183;
	length 266.101;
	configuration line_configuration:24;
};

object overhead_line:4139 {
	phases ABCN;
	from R1-12-47-1_node_76;
	name R1-12-47-1_ol_247;
	to R1-12-47-1_node_77;
	length 197.747;
	configuration line_configuration:19;
};

object overhead_line:4140 {
	phases ABCN;
	from R1-12-47-1_node_131;
	name R1-12-47-1_ol_248;
	to R1-12-47-1_node_134;
	length 325.098;
	configuration line_configuration:22;
};

object overhead_line:4141 {
	phases ABCN;
	from R1-12-47-1_node_75;
	name R1-12-47-1_ol_249;
	to R1-12-47-1_node_76;
	length 242.237;
	configuration line_configuration:19;
};

object overhead_line:4142 {
	phases CN;
	from R1-12-47-1_node_183;
	name R1-12-47-1_ol_250;
	to R1-12-47-1_node_184;
	length 223.747;
	configuration line_configuration:24;
};

object overhead_line:4145 {
	phases ABCN;
	from R1-12-47-1_node_74;
	name R1-12-47-1_ol_251;
	to R1-12-47-1_node_75;
	length 84.720;
	configuration line_configuration:19;
};

object overhead_line:4147 {
	phases ABCN;
	from R1-12-47-1_node_130;
	name R1-12-47-1_ol_252;
	to R1-12-47-1_node_131;
	length 279.785;
	configuration line_configuration:22;
};

object overhead_line:4148 {
	phases CN;
	from R1-12-47-1_node_184;
	name R1-12-47-1_ol_253;
	to R1-12-47-1_node_189;
	length 263.301;
	configuration line_configuration:24;
};

object overhead_line:4151 {
	phases ABCN;
	from R1-12-47-1_node_67;
	name R1-12-47-1_ol_254;
	to R1-12-47-1_node_74;
	length 175.761;
	configuration line_configuration:19;
};

object overhead_line:4152 {
	phases ABCN;
	from R1-12-47-1_node_66;
	name R1-12-47-1_ol_255;
	to R1-12-47-1_node_67;
	length 81.749;
	configuration line_configuration:19;
};

object overhead_line:4153 {
	phases ABCN;
	from R1-12-47-1_node_44;
	name R1-12-47-1_ol_256;
	to R1-12-47-1_node_130;
	length 200.088;
	configuration line_configuration:22;
};

object overhead_line:4154 {
	phases CN;
	from R1-12-47-1_node_189;
	name R1-12-47-1_ol_257;
	to R1-12-47-1_node_191;
	length 278.926;
	configuration line_configuration:24;
};

object overhead_line:4155 {
	phases AN;
	from R1-12-47-1_node_72;
	name R1-12-47-1_ol_258;
	to R1-12-47-1_node_73;
	length 216.480;
	configuration line_configuration:18;
};

object overhead_line:4156 {
	phases ABCN;
	from R1-12-47-1_node_65;
	name R1-12-47-1_ol_259;
	to R1-12-47-1_node_66;
	length 129.324;
	configuration line_configuration:19;
};

object overhead_line:4159 {
	phases ABCN;
	from R1-12-47-1_node_64;
	name R1-12-47-1_ol_260;
	to R1-12-47-1_node_65;
	length 159.185;
	configuration line_configuration:19;
};

object overhead_line:4160 {
	phases ABCN;
	from R1-12-47-1_node_43;
	name R1-12-47-1_ol_261;
	to R1-12-47-1_node_44;
	length 602.269;
	configuration line_configuration:22;
};

object overhead_line:4163 {
	phases CN;
	from R1-12-47-1_node_191;
	name R1-12-47-1_ol_262;
	to R1-12-47-1_node_192;
	length 232.145;
	configuration line_configuration:24;
};

object overhead_line:4165 {
	phases AN;
	from R1-12-47-1_node_22;
	name R1-12-47-1_ol_263;
	to R1-12-47-1_node_23;
	length 849.689;
	configuration line_configuration:23;
};

object overhead_line:4166 {
	phases ABCN;
	from R1-12-47-1_node_63;
	name R1-12-47-1_ol_264;
	to R1-12-47-1_node_64;
	length 315.055;
	configuration line_configuration:19;
};

object overhead_line:4168 {
	phases BN;
	from R1-12-47-1_node_41;
	name R1-12-47-1_ol_265;
	to R1-12-47-1_node_42;
	length 308.367;
	configuration line_configuration:34;
};

object overhead_line:4169 {
	phases CN;
	from R1-12-47-1_node_192;
	name R1-12-47-1_ol_266;
	to R1-12-47-1_node_195;
	length 291.578;
	configuration line_configuration:21;
};

object overhead_line:4170 {
	phases AN;
	from R1-12-47-1_node_36;
	name R1-12-47-1_ol_267;
	to R1-12-47-1_node_37;
	length 134.590;
	configuration line_configuration:18;
};

object overhead_line:4172 {
	phases ABCN;
	from R1-12-47-1_node_62;
	name R1-12-47-1_ol_268;
	to R1-12-47-1_node_63;
	length 215.488;
	configuration line_configuration:19;
};

object overhead_line:4173 {
	phases AN;
	from R1-12-47-1_node_35;
	name R1-12-47-1_ol_269;
	to R1-12-47-1_node_36;
	length 256.385;
	configuration line_configuration:18;
};

object overhead_line:4175 {
	phases BN;
	from R1-12-47-1_node_40;
	name R1-12-47-1_ol_270;
	to R1-12-47-1_node_41;
	length 251.205;
	configuration line_configuration:34;
};

object overhead_line:4178 {
	phases AN;
	from R1-12-47-1_node_34;
	name R1-12-47-1_ol_271;
	to R1-12-47-1_node_35;
	length 221.771;
	configuration line_configuration:18;
};

object overhead_line:4179 {
	phases BN;
	from R1-12-47-1_node_38;
	name R1-12-47-1_ol_272;
	to R1-12-47-1_node_40;
	length 147.015;
	configuration line_configuration:34;
};

object overhead_line:4181 {
	phases ABCN;
	from R1-12-47-1_node_60;
	name R1-12-47-1_ol_273;
	to R1-12-47-1_node_61;
	length 167.816;
	configuration line_configuration:19;
};

object overhead_line:4182 {
	phases ABCN;
	from R1-12-47-1_node_57;
	name R1-12-47-1_ol_274;
	to R1-12-47-1_node_60;
	length 570.782;
	configuration line_configuration:19;
};

object overhead_line:4183 {
	phases ABCN;
	from R1-12-47-1_node_52;
	name R1-12-47-1_ol_275;
	to R1-12-47-1_node_55;
	length 296.850;
	configuration line_configuration:19;
};

object overhead_line:4184 {
	phases ABCN;
	from R1-12-47-1_node_55;
	name R1-12-47-1_ol_276;
	to R1-12-47-1_node_56;
	length 307.769;
	configuration line_configuration:19;
};

object overhead_line:4185 {
	phases ABCN;
	from R1-12-47-1_node_56;
	name R1-12-47-1_ol_277;
	to R1-12-47-1_node_57;
	length 304.779;
	configuration line_configuration:19;
};

object overhead_line:4186 {
	phases ABCN;
	from R1-12-47-1_node_17;
	name R1-12-47-1_ol_278;
	to R1-12-47-1_node_18;
	length 139.868;
	configuration line_configuration:22;
};

object overhead_line:4187 {
	phases ABCN;
	from R1-12-47-1_node_51;
	name R1-12-47-1_ol_279;
	to R1-12-47-1_node_52;
	length 310.316;
	configuration line_configuration:19;
};

object overhead_line:4188 {
	phases ABCN;
	from R1-12-47-1_node_18;
	name R1-12-47-1_ol_280;
	to R1-12-47-1_node_20;
	length 62.987;
	configuration line_configuration:22;
};

object overhead_line:4189 {
	phases ABCN;
	from R1-12-47-1_node_48;
	name R1-12-47-1_ol_281;
	to R1-12-47-1_node_49;
	length 266.350;
	configuration line_configuration:19;
};

object overhead_line:4190 {
	phases ABCN;
	from R1-12-47-1_node_49;
	name R1-12-47-1_ol_282;
	to R1-12-47-1_node_50;
	length 138.037;
	configuration line_configuration:19;
};

object overhead_line:4191 {
	phases ABCN;
	from R1-12-47-1_node_50;
	name R1-12-47-1_ol_283;
	to R1-12-47-1_node_51;
	length 128.668;
	configuration line_configuration:19;
};

object overhead_line:4192 {
	phases ABCN;
	from R1-12-47-1_node_20;
	name R1-12-47-1_ol_284;
	to R1-12-47-1_node_47;
	length 121.233;
	configuration line_configuration:22;
};

object overhead_line:4193 {
	phases ABCN;
	from R1-12-47-1_node_16;
	name R1-12-47-1_ol_285;
	to R1-12-47-1_node_17;
	length 414.813;
	configuration line_configuration:22;
};

object overhead_line:4194 {
	phases ABCN;
	from R1-12-47-1_node_14;
	name R1-12-47-1_ol_286;
	to R1-12-47-1_node_15;
	length 197.482;
	configuration line_configuration:22;
};

object overhead_line:4195 {
	phases ABCN;
	from R1-12-47-1_node_15;
	name R1-12-47-1_ol_287;
	to R1-12-47-1_node_16;
	length 228.462;
	configuration line_configuration:22;
};

object overhead_line:4197 {
	phases ABCN;
	from R1-12-47-1_node_13;
	name R1-12-47-1_ol_288;
	to R1-12-47-1_node_14;
	length 313.906;
	configuration line_configuration:22;
};

object overhead_line:4198 {
	phases ABCN;
	from R1-12-47-1_node_12;
	name R1-12-47-1_ol_289;
	to R1-12-47-1_node_13;
	length 150.180;
	configuration line_configuration:22;
};

object overhead_line:4199 {
	phases ABCN;
	from R1-12-47-1_node_11;
	name R1-12-47-1_ol_290;
	to R1-12-47-1_node_12;
	length 283.154;
	configuration line_configuration:22;
};

object overhead_line:4200 {
	phases ABCN;
	from R1-12-47-1_node_10;
	name R1-12-47-1_ol_291;
	to R1-12-47-1_node_11;
	length 248.282;
	configuration line_configuration:22;
};

object overhead_line:4201 {
	phases ABCN;
	from R1-12-47-1_node_9;
	name R1-12-47-1_ol_292;
	to R1-12-47-1_node_10;
	length 303.045;
	configuration line_configuration:22;
};

object overhead_line:4202 {
	phases ABCN;
	from R1-12-47-1_node_7;
	name R1-12-47-1_ol_293;
	to R1-12-47-1_node_8;
	length 281.853;
	configuration line_configuration:22;
};

object overhead_line:4203 {
	phases ABCN;
	from R1-12-47-1_node_8;
	name R1-12-47-1_ol_294;
	to R1-12-47-1_node_9;
	length 275.842;
	configuration line_configuration:22;
};

object overhead_line:4204 {
	phases ABCN;
	from R1-12-47-1_node_5;
	name R1-12-47-1_ol_295;
	to R1-12-47-1_node_6;
	length 115.345;
	configuration line_configuration:22;
};

object overhead_line:4205 {
	phases ABCN;
	from R1-12-47-1_node_6;
	name R1-12-47-1_ol_296;
	to R1-12-47-1_node_7;
	length 187.936;
	configuration line_configuration:22;
};

object overhead_line:4206 {
	phases ABCN;
	from R1-12-47-1_node_25;
	name R1-12-47-1_ol_297;
	to R1-12-47-1_node_5;
	length 408.623;
	configuration line_configuration:22;
};

object overhead_line:4207 {
	phases ABCN;
	from R1-12-47-1_node_3;
	name R1-12-47-1_ol_298;
	to R1-12-47-1_node_21;
	length 167.609;
	configuration line_configuration:22;
};

object overhead_line:4208 {
	phases ABCN;
	from R1-12-47-1_node_4;
	name R1-12-47-1_ol_299;
	to R1-12-47-1_node_25;
	length 487.200;
	configuration line_configuration:22;
};

object overhead_line:4209 {
	phases ABCN;
	from R1-12-47-1_node_21;
	name R1-12-47-1_ol_300;
	to R1-12-47-1_node_4;
	length 142.189;
	configuration line_configuration:22;
};

object overhead_line:4210 {
	phases ABCN;
	from R1-12-47-1_node_612;
	name R1-12-47-1_ol_301;
	to R1-12-47-1_node_3;
	length 458.063;
	configuration line_configuration:22;
};

object overhead_line:4211 {
	phases ABCN;
	from R1-12-47-1_node_79;
	name R1-12-47-1_ol_302;
	to R1-12-47-1_node_80;
	length 200.628;
	configuration line_configuration:19;
};

object overhead_line:4212 {
	phases BN;
	from R1-12-47-1_node_29;
	name R1-12-47-1_ol_303;
	to R1-12-47-1_node_30;
	length 151.237;
	configuration line_configuration:28;
};

object overhead_line:4213 {
	phases BN;
	from R1-12-47-1_node_38;
	name R1-12-47-1_ol_304;
	to R1-12-47-1_node_39;
	length 454.391;
	configuration line_configuration:28;
};

object overhead_line:4214 {
	phases ABCN;
	from R1-12-47-1_node_80;
	name R1-12-47-1_ol_305;
	to R1-12-47-1_node_81;
	length 349.315;
	configuration line_configuration:19;
};

object overhead_line:4215 {
	phases BN;
	from R1-12-47-1_node_82;
	name R1-12-47-1_ol_306;
	to R1-12-47-1_node_86;
	length 76.313;
	configuration line_configuration:28;
};

object overhead_line:4217 {
	phases ABCN;
	from R1-12-47-1_node_81;
	name R1-12-47-1_ol_307;
	to R1-12-47-1_node_82;
	length 216.990;
	configuration line_configuration:19;
};

object overhead_line:4218 {
	phases CN;
	from R1-12-47-1_node_82;
	name R1-12-47-1_ol_308;
	to R1-12-47-1_node_85;
	length 215.587;
	configuration line_configuration:21;
};

object overhead_line:4220 {
	phases ABCN;
	from R1-12-47-1_node_82;
	name R1-12-47-1_ol_309;
	to R1-12-47-1_node_83;
	length 294.015;
	configuration line_configuration:19;
};

object overhead_line:4221 {
	phases ABCN;
	from R1-12-47-1_node_83;
	name R1-12-47-1_ol_310;
	to R1-12-47-1_node_88;
	length 98.127;
	configuration line_configuration:19;
};

object overhead_line:4222 {
	phases CN;
	from R1-12-47-1_node_91;
	name R1-12-47-1_ol_311;
	to R1-12-47-1_node_92;
	length 239.334;
	configuration line_configuration:21;
};

object overhead_line:4223 {
	phases AN;
	from R1-12-47-1_node_106;
	name R1-12-47-1_ol_312;
	to R1-12-47-1_node_107;
	length 610.845;
	configuration line_configuration:29;
};

object overhead_line:4224 {
	phases AN;
	from R1-12-47-1_node_120;
	name R1-12-47-1_ol_313;
	to R1-12-47-1_node_121;
	length 220.022;
	configuration line_configuration:29;
};

object overhead_line:4225 {
	phases AN;
	from R1-12-47-1_node_117;
	name R1-12-47-1_ol_314;
	to R1-12-47-1_node_120;
	length 148.723;
	configuration line_configuration:29;
};

object overhead_line:4226 {
	phases AN;
	from R1-12-47-1_node_116;
	name R1-12-47-1_ol_315;
	to R1-12-47-1_node_117;
	length 120.410;
	configuration line_configuration:29;
};

object overhead_line:4227 {
	phases AN;
	from R1-12-47-1_node_107;
	name R1-12-47-1_ol_316;
	to R1-12-47-1_node_116;
	length 190.799;
	configuration line_configuration:29;
};

object overhead_line:4228 {
	phases ABCN;
	from R1-12-47-1_node_88;
	name R1-12-47-1_ol_317;
	to R1-12-47-1_node_89;
	length 286.819;
	configuration line_configuration:19;
};

object overhead_line:4229 {
	phases AN;
	from R1-12-47-1_node_121;
	name R1-12-47-1_ol_318;
	to R1-12-47-1_node_122;
	length 279.527;
	configuration line_configuration:23;
};

object overhead_line:4234 {
	phases AN;
	from R1-12-47-1_node_122;
	name R1-12-47-1_ol_319;
	to R1-12-47-1_node_123;
	length 227.450;
	configuration line_configuration:23;
};

object overhead_line:4236 {
	phases CN;
	from R1-12-47-1_node_100;
	name R1-12-47-1_ol_320;
	to R1-12-47-1_node_101;
	length 209.586;
	configuration line_configuration:21;
};

object overhead_line:4237 {
	phases CN;
	from R1-12-47-1_node_101;
	name R1-12-47-1_ol_321;
	to R1-12-47-1_node_103;
	length 169.473;
	configuration line_configuration:21;
};

object overhead_line:4238 {
	phases CN;
	from R1-12-47-1_node_103;
	name R1-12-47-1_ol_322;
	to R1-12-47-1_node_104;
	length 163.713;
	configuration line_configuration:21;
};

object overhead_line:4240 {
	phases ABCN;
	from R1-12-47-1_node_89;
	name R1-12-47-1_ol_323;
	to R1-12-47-1_node_90;
	length 481.609;
	configuration line_configuration:19;
};

object overhead_line:4241 {
	phases CN;
	from R1-12-47-1_node_97;
	name R1-12-47-1_ol_324;
	to R1-12-47-1_node_98;
	length 168.033;
	configuration line_configuration:21;
};

object overhead_line:4242 {
	phases CN;
	from R1-12-47-1_node_98;
	name R1-12-47-1_ol_325;
	to R1-12-47-1_node_99;
	length 134.045;
	configuration line_configuration:21;
};

object overhead_line:4243 {
	phases CN;
	from R1-12-47-1_node_99;
	name R1-12-47-1_ol_326;
	to R1-12-47-1_node_100;
	length 181.327;
	configuration line_configuration:21;
};

object overhead_line:4248 {
	phases ABCN;
	from R1-12-47-1_node_90;
	name R1-12-47-1_ol_327;
	to R1-12-47-1_node_611;
	length 282.607;
	configuration line_configuration:19;
};

object overhead_line_conductor:3 {
	rating.summer.continuous 256.0;
	resistance 0.16600;
	geometric_mean_radius 0.01200 ft;
};

object overhead_line_conductor:4 {
	rating.summer.continuous 530.0;
	resistance 0.30300;
	geometric_mean_radius 0.02300 ft;
};

object overhead_line_conductor:5 {
	rating.summer.continuous 197.0;
	resistance 1.51970;
	geometric_mean_radius 0.00883 ft;
};

object overhead_line_conductor:6 {
	rating.summer.continuous 204.0;
	resistance 0.94500;
	geometric_mean_radius 0.00836 ft;
};

object overhead_line_conductor:9 {
	rating.summer.continuous 180.0;
	resistance 1.62570;
	geometric_mean_radius 0.00418 ft;
};

object overhead_line_conductor:10 {
	rating.summer.continuous 858.0;
	resistance 0.16300;
	geometric_mean_radius 0.02940 ft;
};

object switch:4371 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_217;
	name R1-12-47-1_switch_1;
	to R1-12-47-1_node_535;
};

object switch:4372 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_342;
	name R1-12-47-1_switch_2;
	to R1-12-47-1_node_343;
};

object switch:4373 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_227;
	name R1-12-47-1_switch_3;
	to R1-12-47-1_node_228;
};

object switch:4374 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_216;
	name R1-12-47-1_switch_4;
	to R1-12-47-1_node_217;
};

object switch:4375 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_234;
	name R1-12-47-1_switch_5;
	to R1-12-47-1_node_268;
};

object switch:4376 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_77;
	name R1-12-47-1_switch_6;
	to R1-12-47-1_node_404;
};

object switch:4377 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_17;
	name R1-12-47-1_switch_7;
	to R1-12-47-1_node_43;
};

object switch:4378 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_18;
	name R1-12-47-1_switch_8;
	to R1-12-47-1_node_19;
};

object switch:4379 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-1_node_613;
	name R1-12-47-1_switch_9;
	to R1-12-47-1_node_612;
};

object transformer:3132 {
	phases AS;
	from R1-12-47-1_node_603;
	name R1-12-47-1_xfmr_1;
	to R1-12-47-1_tn_1;
	configuration transformer_configuration:3083;
};

object transformer:3133 {
	phases AS;
	from R1-12-47-1_node_602;
	name R1-12-47-1_xfmr_2;
	to R1-12-47-1_tn_2;
	configuration transformer_configuration:3084;
};

object transformer:3134 {
	phases AS;
	from R1-12-47-1_node_601;
	name R1-12-47-1_xfmr_3;
	to R1-12-47-1_tn_3;
	configuration transformer_configuration:3085;
};

object transformer:3135 {
	phases AS;
	from R1-12-47-1_node_600;
	name R1-12-47-1_xfmr_4;
	to R1-12-47-1_tn_4;
	configuration transformer_configuration:3086;
};

object transformer:3136 {
	phases AS;
	from R1-12-47-1_node_599;
	name R1-12-47-1_xfmr_5;
	to R1-12-47-1_tn_5;
	configuration transformer_configuration:3087;
};

object transformer:3137 {
	phases AS;
	from R1-12-47-1_node_598;
	name R1-12-47-1_xfmr_6;
	to R1-12-47-1_tn_6;
	configuration transformer_configuration:3088;
};

object transformer:3138 {
	phases AS;
	from R1-12-47-1_node_594;
	name R1-12-47-1_xfmr_7;
	to R1-12-47-1_tn_7;
	configuration transformer_configuration:3089;
};

object transformer:3139 {
	phases BS;
	from R1-12-47-1_node_594;
	name R1-12-47-1_xfmr_8;
	to R1-12-47-1_tn_8;
	configuration transformer_configuration:3100;
};

object transformer:3140 {
	phases CS;
	from R1-12-47-1_node_594;
	name R1-12-47-1_xfmr_9;
	to R1-12-47-1_tn_9;
	configuration transformer_configuration:3115;
};

object transformer:3141 {
	phases AS;
	from R1-12-47-1_node_593;
	name R1-12-47-1_xfmr_10;
	to R1-12-47-1_tn_10;
	configuration transformer_configuration:3090;
};

object transformer:3142 {
	phases BS;
	from R1-12-47-1_node_593;
	name R1-12-47-1_xfmr_11;
	to R1-12-47-1_tn_11;
	configuration transformer_configuration:3101;
};

object transformer:3143 {
	phases CS;
	from R1-12-47-1_node_593;
	name R1-12-47-1_xfmr_12;
	to R1-12-47-1_tn_12;
	configuration transformer_configuration:3116;
};

object transformer:3144 {
	phases AS;
	from R1-12-47-1_node_604;
	name R1-12-47-1_xfmr_13;
	to R1-12-47-1_tn_13;
	configuration transformer_configuration:3085;
};

object transformer:3145 {
	phases AS;
	from R1-12-47-1_node_510;
	name R1-12-47-1_xfmr_14;
	to R1-12-47-1_tn_14;
	configuration transformer_configuration:3083;
};

object transformer:3146 {
	phases AS;
	from R1-12-47-1_node_608;
	name R1-12-47-1_xfmr_15;
	to R1-12-47-1_tn_15;
	configuration transformer_configuration:3091;
};

object transformer:3147 {
	phases AS;
	from R1-12-47-1_node_507;
	name R1-12-47-1_xfmr_16;
	to R1-12-47-1_tn_16;
	configuration transformer_configuration:3088;
};

object transformer:3148 {
	phases AS;
	from R1-12-47-1_node_592;
	name R1-12-47-1_xfmr_17;
	to R1-12-47-1_tn_17;
	configuration transformer_configuration:3089;
};

object transformer:3149 {
	phases BS;
	from R1-12-47-1_node_592;
	name R1-12-47-1_xfmr_18;
	to R1-12-47-1_tn_18;
	configuration transformer_configuration:3102;
};

object transformer:3150 {
	phases CS;
	from R1-12-47-1_node_592;
	name R1-12-47-1_xfmr_19;
	to R1-12-47-1_tn_19;
	configuration transformer_configuration:3115;
};

object transformer:3151 {
	phases AS;
	from R1-12-47-1_node_506;
	name R1-12-47-1_xfmr_20;
	to R1-12-47-1_tn_20;
	configuration transformer_configuration:3091;
};

object transformer:3152 {
	phases AS;
	from R1-12-47-1_node_605;
	name R1-12-47-1_xfmr_21;
	to R1-12-47-1_tn_21;
	configuration transformer_configuration:3084;
};

object transformer:3153 {
	phases AS;
	from R1-12-47-1_node_505;
	name R1-12-47-1_xfmr_22;
	to R1-12-47-1_tn_22;
	configuration transformer_configuration:3087;
};

object transformer:3154 {
	phases AS;
	from R1-12-47-1_node_591;
	name R1-12-47-1_xfmr_23;
	to R1-12-47-1_tn_23;
	configuration transformer_configuration:3083;
};

object transformer:3155 {
	phases BS;
	from R1-12-47-1_node_591;
	name R1-12-47-1_xfmr_24;
	to R1-12-47-1_tn_24;
	configuration transformer_configuration:3103;
};

object transformer:3156 {
	phases CS;
	from R1-12-47-1_node_591;
	name R1-12-47-1_xfmr_25;
	to R1-12-47-1_tn_25;
	configuration transformer_configuration:3117;
};

object transformer:3157 {
	phases AS;
	from R1-12-47-1_node_509;
	name R1-12-47-1_xfmr_26;
	to R1-12-47-1_tn_26;
	configuration transformer_configuration:3084;
};

object transformer:3158 {
	phases AS;
	from R1-12-47-1_node_607;
	name R1-12-47-1_xfmr_27;
	to R1-12-47-1_tn_27;
	configuration transformer_configuration:3085;
};

object transformer:3159 {
	phases AS;
	from R1-12-47-1_node_504;
	name R1-12-47-1_xfmr_28;
	to R1-12-47-1_tn_28;
	configuration transformer_configuration:3085;
};

object transformer:3160 {
	phases AS;
	from R1-12-47-1_node_606;
	name R1-12-47-1_xfmr_29;
	to R1-12-47-1_tn_29;
	configuration transformer_configuration:3085;
};

object transformer:3161 {
	phases AS;
	from R1-12-47-1_node_590;
	name R1-12-47-1_xfmr_30;
	to R1-12-47-1_tn_30;
	configuration transformer_configuration:3090;
};

object transformer:3162 {
	phases BS;
	from R1-12-47-1_node_590;
	name R1-12-47-1_xfmr_31;
	to R1-12-47-1_tn_31;
	configuration transformer_configuration:3104;
};

object transformer:3163 {
	phases CS;
	from R1-12-47-1_node_590;
	name R1-12-47-1_xfmr_32;
	to R1-12-47-1_tn_32;
	configuration transformer_configuration:3116;
};

object transformer:3164 {
	phases AS;
	from R1-12-47-1_node_511;
	name R1-12-47-1_xfmr_33;
	to R1-12-47-1_tn_33;
	configuration transformer_configuration:3088;
};

object transformer:3165 {
	phases AS;
	from R1-12-47-1_node_478;
	name R1-12-47-1_xfmr_34;
	to R1-12-47-1_tn_34;
	configuration transformer_configuration:3083;
};

object transformer:3166 {
	phases AS;
	from R1-12-47-1_node_525;
	name R1-12-47-1_xfmr_35;
	to R1-12-47-1_tn_35;
	configuration transformer_configuration:3088;
};

object transformer:3167 {
	phases AS;
	from R1-12-47-1_node_513;
	name R1-12-47-1_xfmr_36;
	to R1-12-47-1_tn_36;
	configuration transformer_configuration:3088;
};

object transformer:3168 {
	phases AS;
	from R1-12-47-1_node_481;
	name R1-12-47-1_xfmr_37;
	to R1-12-47-1_tn_37;
	configuration transformer_configuration:3083;
};

object transformer:3169 {
	phases AS;
	from R1-12-47-1_node_588;
	name R1-12-47-1_xfmr_38;
	to R1-12-47-1_tn_38;
	configuration transformer_configuration:3092;
};

object transformer:3170 {
	phases AS;
	from R1-12-47-1_node_521;
	name R1-12-47-1_xfmr_39;
	to R1-12-47-1_tn_39;
	configuration transformer_configuration:3093;
};

object transformer:3171 {
	phases AS;
	from R1-12-47-1_node_516;
	name R1-12-47-1_xfmr_40;
	to R1-12-47-1_tn_40;
	configuration transformer_configuration:3087;
};

object transformer:3172 {
	phases AS;
	from R1-12-47-1_node_514;
	name R1-12-47-1_xfmr_41;
	to R1-12-47-1_tn_41;
	configuration transformer_configuration:3094;
};

object transformer:3173 {
	phases AS;
	from R1-12-47-1_node_526;
	name R1-12-47-1_xfmr_42;
	to R1-12-47-1_tn_42;
	configuration transformer_configuration:3088;
};

object transformer:3174 {
	phases AS;
	from R1-12-47-1_node_520;
	name R1-12-47-1_xfmr_43;
	to R1-12-47-1_tn_43;
	configuration transformer_configuration:3083;
};

object transformer:3175 {
	phases AS;
	from R1-12-47-1_node_517;
	name R1-12-47-1_xfmr_44;
	to R1-12-47-1_tn_44;
	configuration transformer_configuration:3083;
};

object transformer:3176 {
	phases AS;
	from R1-12-47-1_node_523;
	name R1-12-47-1_xfmr_45;
	to R1-12-47-1_tn_45;
	configuration transformer_configuration:3095;
};

object transformer:3177 {
	phases AS;
	from R1-12-47-1_node_522;
	name R1-12-47-1_xfmr_46;
	to R1-12-47-1_tn_46;
	configuration transformer_configuration:3096;
};

object transformer:3178 {
	phases AS;
	from R1-12-47-1_node_580;
	name R1-12-47-1_xfmr_47;
	to R1-12-47-1_tn_47;
	configuration transformer_configuration:3088;
};

object transformer:3179 {
	phases AS;
	from R1-12-47-1_node_582;
	name R1-12-47-1_xfmr_48;
	to R1-12-47-1_tn_48;
	configuration transformer_configuration:3088;
};

object transformer:3180 {
	phases AS;
	from R1-12-47-1_node_583;
	name R1-12-47-1_xfmr_49;
	to R1-12-47-1_tn_49;
	configuration transformer_configuration:3088;
};

object transformer:3181 {
	phases AS;
	from R1-12-47-1_node_527;
	name R1-12-47-1_xfmr_50;
	to R1-12-47-1_tn_50;
	configuration transformer_configuration:3083;
};

object transformer:3182 {
	phases AS;
	from R1-12-47-1_node_465;
	name R1-12-47-1_xfmr_51;
	to R1-12-47-1_tn_51;
	configuration transformer_configuration:3089;
};

object transformer:3183 {
	phases BS;
	from R1-12-47-1_node_465;
	name R1-12-47-1_xfmr_52;
	to R1-12-47-1_tn_52;
	configuration transformer_configuration:3105;
};

object transformer:3184 {
	phases CS;
	from R1-12-47-1_node_465;
	name R1-12-47-1_xfmr_53;
	to R1-12-47-1_tn_53;
	configuration transformer_configuration:3115;
};

object transformer:3185 {
	phases AS;
	from R1-12-47-1_node_578;
	name R1-12-47-1_xfmr_54;
	to R1-12-47-1_tn_54;
	configuration transformer_configuration:3087;
};

object transformer:3186 {
	phases AS;
	from R1-12-47-1_node_579;
	name R1-12-47-1_xfmr_55;
	to R1-12-47-1_tn_55;
	configuration transformer_configuration:3094;
};

object transformer:3187 {
	phases AS;
	from R1-12-47-1_node_585;
	name R1-12-47-1_xfmr_56;
	to R1-12-47-1_tn_56;
	configuration transformer_configuration:3091;
};

object transformer:3188 {
	phases AS;
	from R1-12-47-1_node_584;
	name R1-12-47-1_xfmr_57;
	to R1-12-47-1_tn_57;
	configuration transformer_configuration:3087;
};

object transformer:3189 {
	phases AS;
	from R1-12-47-1_node_482;
	name R1-12-47-1_xfmr_58;
	to R1-12-47-1_tn_58;
	configuration transformer_configuration:3095;
};

object transformer:3190 {
	phases AS;
	from R1-12-47-1_node_479;
	name R1-12-47-1_xfmr_59;
	to R1-12-47-1_tn_59;
	configuration transformer_configuration:3091;
};

object transformer:3191 {
	phases AS;
	from R1-12-47-1_node_528;
	name R1-12-47-1_xfmr_60;
	to R1-12-47-1_tn_60;
	configuration transformer_configuration:3097;
};

object transformer:3192 {
	phases AS;
	from R1-12-47-1_node_518;
	name R1-12-47-1_xfmr_61;
	to R1-12-47-1_tn_61;
	configuration transformer_configuration:3097;
};

object transformer:3193 {
	phases AS;
	from R1-12-47-1_node_473;
	name R1-12-47-1_xfmr_62;
	to R1-12-47-1_tn_62;
	configuration transformer_configuration:3088;
};

object transformer:3194 {
	phases AS;
	from R1-12-47-1_node_562;
	name R1-12-47-1_xfmr_63;
	to R1-12-47-1_tn_63;
	configuration transformer_configuration:3089;
};

object transformer:3195 {
	phases BS;
	from R1-12-47-1_node_562;
	name R1-12-47-1_xfmr_64;
	to R1-12-47-1_tn_64;
	configuration transformer_configuration:3106;
};

object transformer:3196 {
	phases CS;
	from R1-12-47-1_node_562;
	name R1-12-47-1_xfmr_65;
	to R1-12-47-1_tn_65;
	configuration transformer_configuration:3115;
};

object transformer:3197 {
	phases AS;
	from R1-12-47-1_node_581;
	name R1-12-47-1_xfmr_66;
	to R1-12-47-1_tn_66;
	configuration transformer_configuration:3094;
};

object transformer:3198 {
	phases AS;
	from R1-12-47-1_node_484;
	name R1-12-47-1_xfmr_67;
	to R1-12-47-1_tn_67;
	configuration transformer_configuration:3093;
};

object transformer:3199 {
	phases AS;
	from R1-12-47-1_node_483;
	name R1-12-47-1_xfmr_68;
	to R1-12-47-1_tn_68;
	configuration transformer_configuration:3087;
};

object transformer:3200 {
	phases BS;
	from R1-12-47-1_node_575;
	name R1-12-47-1_xfmr_69;
	to R1-12-47-1_tn_69;
	configuration transformer_configuration:3103;
};

object transformer:3201 {
	phases CS;
	from R1-12-47-1_node_567;
	name R1-12-47-1_xfmr_70;
	to R1-12-47-1_tn_70;
	configuration transformer_configuration:3118;
};

object transformer:3202 {
	phases AS;
	from R1-12-47-1_node_487;
	name R1-12-47-1_xfmr_71;
	to R1-12-47-1_tn_71;
	configuration transformer_configuration:3094;
};

object transformer:3203 {
	phases CS;
	from R1-12-47-1_node_568;
	name R1-12-47-1_xfmr_72;
	to R1-12-47-1_tn_72;
	configuration transformer_configuration:3119;
};

object transformer:3204 {
	phases AS;
	from R1-12-47-1_node_464;
	name R1-12-47-1_xfmr_73;
	to R1-12-47-1_tn_73;
	configuration transformer_configuration:3090;
};

object transformer:3205 {
	phases BS;
	from R1-12-47-1_node_464;
	name R1-12-47-1_xfmr_74;
	to R1-12-47-1_tn_74;
	configuration transformer_configuration:3103;
};

object transformer:3206 {
	phases CS;
	from R1-12-47-1_node_464;
	name R1-12-47-1_xfmr_75;
	to R1-12-47-1_tn_75;
	configuration transformer_configuration:3116;
};

object transformer:3207 {
	phases AS;
	from R1-12-47-1_node_561;
	name R1-12-47-1_xfmr_76;
	to R1-12-47-1_tn_76;
	configuration transformer_configuration:3089;
};

object transformer:3208 {
	phases BS;
	from R1-12-47-1_node_561;
	name R1-12-47-1_xfmr_77;
	to R1-12-47-1_tn_77;
	configuration transformer_configuration:3102;
};

object transformer:3209 {
	phases CS;
	from R1-12-47-1_node_561;
	name R1-12-47-1_xfmr_78;
	to R1-12-47-1_tn_78;
	configuration transformer_configuration:3115;
};

object transformer:3210 {
	phases AS;
	from R1-12-47-1_node_519;
	name R1-12-47-1_xfmr_79;
	to R1-12-47-1_tn_79;
	configuration transformer_configuration:3087;
};

object transformer:3211 {
	phases AS;
	from R1-12-47-1_node_589;
	name R1-12-47-1_xfmr_80;
	to R1-12-47-1_tn_80;
	configuration transformer_configuration:3090;
};

object transformer:3212 {
	phases AS;
	from R1-12-47-1_node_472;
	name R1-12-47-1_xfmr_81;
	to R1-12-47-1_tn_81;
	configuration transformer_configuration:3091;
};

object transformer:3213 {
	phases AS;
	from R1-12-47-1_node_529;
	name R1-12-47-1_xfmr_82;
	to R1-12-47-1_tn_82;
	configuration transformer_configuration:3095;
};

object transformer:3214 {
	phases AS;
	from R1-12-47-1_node_488;
	name R1-12-47-1_xfmr_83;
	to R1-12-47-1_tn_83;
	configuration transformer_configuration:3093;
};

object transformer:3215 {
	phases AS;
	from R1-12-47-1_node_486;
	name R1-12-47-1_xfmr_84;
	to R1-12-47-1_tn_84;
	configuration transformer_configuration:3091;
};

object transformer:3216 {
	phases AS;
	from R1-12-47-1_node_566;
	name R1-12-47-1_xfmr_85;
	to R1-12-47-1_tn_85;
	configuration transformer_configuration:3092;
};

object transformer:3217 {
	phases AS;
	from R1-12-47-1_node_463;
	name R1-12-47-1_xfmr_86;
	to R1-12-47-1_tn_86;
	configuration transformer_configuration:3090;
};

object transformer:3218 {
	phases BS;
	from R1-12-47-1_node_463;
	name R1-12-47-1_xfmr_87;
	to R1-12-47-1_tn_87;
	configuration transformer_configuration:3107;
};

object transformer:3219 {
	phases CS;
	from R1-12-47-1_node_463;
	name R1-12-47-1_xfmr_88;
	to R1-12-47-1_tn_88;
	configuration transformer_configuration:3116;
};

object transformer:3220 {
	phases AS;
	from R1-12-47-1_node_495;
	name R1-12-47-1_xfmr_89;
	to R1-12-47-1_tn_89;
	configuration transformer_configuration:3083;
};

object transformer:3221 {
	phases AS;
	from R1-12-47-1_node_489;
	name R1-12-47-1_xfmr_90;
	to R1-12-47-1_tn_90;
	configuration transformer_configuration:3093;
};

object transformer:3222 {
	phases AS;
	from R1-12-47-1_node_471;
	name R1-12-47-1_xfmr_91;
	to R1-12-47-1_tn_91;
	configuration transformer_configuration:3087;
};

object transformer:3223 {
	phases AS;
	from R1-12-47-1_node_570;
	name R1-12-47-1_xfmr_92;
	to R1-12-47-1_tn_92;
	configuration transformer_configuration:3087;
};

object transformer:3224 {
	phases AS;
	from R1-12-47-1_node_498;
	name R1-12-47-1_xfmr_93;
	to R1-12-47-1_tn_93;
	configuration transformer_configuration:3094;
};

object transformer:3225 {
	phases AS;
	from R1-12-47-1_node_490;
	name R1-12-47-1_xfmr_94;
	to R1-12-47-1_tn_94;
	configuration transformer_configuration:3091;
};

object transformer:3226 {
	phases AS;
	from R1-12-47-1_node_571;
	name R1-12-47-1_xfmr_95;
	to R1-12-47-1_tn_95;
	configuration transformer_configuration:3087;
};

object transformer:3227 {
	phases AS;
	from R1-12-47-1_node_492;
	name R1-12-47-1_xfmr_96;
	to R1-12-47-1_tn_96;
	configuration transformer_configuration:3098;
};

object transformer:3228 {
	phases AS;
	from R1-12-47-1_node_531;
	name R1-12-47-1_xfmr_97;
	to R1-12-47-1_tn_97;
	configuration transformer_configuration:3087;
};

object transformer:3229 {
	phases AS;
	from R1-12-47-1_node_497;
	name R1-12-47-1_xfmr_98;
	to R1-12-47-1_tn_98;
	configuration transformer_configuration:3094;
};

object transformer:3230 {
	phases AS;
	from R1-12-47-1_node_470;
	name R1-12-47-1_xfmr_99;
	to R1-12-47-1_tn_99;
	configuration transformer_configuration:3091;
};

object transformer:3231 {
	phases CS;
	from R1-12-47-1_node_563;
	name R1-12-47-1_xfmr_100;
	to R1-12-47-1_tn_100;
	configuration transformer_configuration:3120;
};

object transformer:3232 {
	phases AS;
	from R1-12-47-1_node_418;
	name R1-12-47-1_xfmr_101;
	to R1-12-47-1_tn_101;
	configuration transformer_configuration:3087;
};

object transformer:3233 {
	phases AS;
	from R1-12-47-1_node_462;
	name R1-12-47-1_xfmr_102;
	to R1-12-47-1_tn_102;
	configuration transformer_configuration:3089;
};

object transformer:3234 {
	phases BS;
	from R1-12-47-1_node_462;
	name R1-12-47-1_xfmr_103;
	to R1-12-47-1_tn_103;
	configuration transformer_configuration:3108;
};

object transformer:3235 {
	phases CS;
	from R1-12-47-1_node_462;
	name R1-12-47-1_xfmr_104;
	to R1-12-47-1_tn_104;
	configuration transformer_configuration:3115;
};

object transformer:3236 {
	phases AS;
	from R1-12-47-1_node_572;
	name R1-12-47-1_xfmr_105;
	to R1-12-47-1_tn_105;
	configuration transformer_configuration:3087;
};

object transformer:3237 {
	phases CS;
	from R1-12-47-1_node_564;
	name R1-12-47-1_xfmr_106;
	to R1-12-47-1_tn_106;
	configuration transformer_configuration:3120;
};

object transformer:3238 {
	phases CS;
	from R1-12-47-1_node_565;
	name R1-12-47-1_xfmr_107;
	to R1-12-47-1_tn_107;
	configuration transformer_configuration:3121;
};

object transformer:3239 {
	phases AS;
	from R1-12-47-1_node_573;
	name R1-12-47-1_xfmr_108;
	to R1-12-47-1_tn_108;
	configuration transformer_configuration:3087;
};

object transformer:3240 {
	phases AS;
	from R1-12-47-1_node_491;
	name R1-12-47-1_xfmr_109;
	to R1-12-47-1_tn_109;
	configuration transformer_configuration:3087;
};

object transformer:3241 {
	phases AS;
	from R1-12-47-1_node_499;
	name R1-12-47-1_xfmr_110;
	to R1-12-47-1_tn_110;
	configuration transformer_configuration:3095;
};

object transformer:3242 {
	phases AS;
	from R1-12-47-1_node_554;
	name R1-12-47-1_xfmr_111;
	to R1-12-47-1_tn_111;
	configuration transformer_configuration:3095;
};

object transformer:3243 {
	phases AS;
	from R1-12-47-1_node_500;
	name R1-12-47-1_xfmr_112;
	to R1-12-47-1_tn_112;
	configuration transformer_configuration:3083;
};

object transformer:3244 {
	phases AS;
	from R1-12-47-1_node_553;
	name R1-12-47-1_xfmr_113;
	to R1-12-47-1_tn_113;
	configuration transformer_configuration:3087;
};

object transformer:3245 {
	phases AS;
	from R1-12-47-1_node_493;
	name R1-12-47-1_xfmr_114;
	to R1-12-47-1_tn_114;
	configuration transformer_configuration:3091;
};

object transformer:3246 {
	phases AS;
	from R1-12-47-1_node_467;
	name R1-12-47-1_xfmr_115;
	to R1-12-47-1_tn_115;
	configuration transformer_configuration:3087;
};

object transformer:3247 {
	phases CS;
	from R1-12-47-1_node_322;
	name R1-12-47-1_xfmr_116;
	to R1-12-47-1_tn_116;
	configuration transformer_configuration:3120;
};

object transformer:3248 {
	phases AS;
	from R1-12-47-1_node_469;
	name R1-12-47-1_xfmr_117;
	to R1-12-47-1_tn_117;
	configuration transformer_configuration:3091;
};

object transformer:3249 {
	phases AS;
	from R1-12-47-1_node_417;
	name R1-12-47-1_xfmr_118;
	to R1-12-47-1_tn_118;
	configuration transformer_configuration:3091;
};

object transformer:3250 {
	phases AS;
	from R1-12-47-1_node_501;
	name R1-12-47-1_xfmr_119;
	to R1-12-47-1_tn_119;
	configuration transformer_configuration:3087;
};

object transformer:3251 {
	phases AS;
	from R1-12-47-1_node_550;
	name R1-12-47-1_xfmr_120;
	to R1-12-47-1_tn_120;
	configuration transformer_configuration:3089;
};

object transformer:3252 {
	phases BS;
	from R1-12-47-1_node_550;
	name R1-12-47-1_xfmr_121;
	to R1-12-47-1_tn_121;
	configuration transformer_configuration:3106;
};

object transformer:3253 {
	phases CS;
	from R1-12-47-1_node_550;
	name R1-12-47-1_xfmr_122;
	to R1-12-47-1_tn_122;
	configuration transformer_configuration:3115;
};

object transformer:3254 {
	phases AS;
	from R1-12-47-1_node_460;
	name R1-12-47-1_xfmr_123;
	to R1-12-47-1_tn_123;
	configuration transformer_configuration:3089;
};

object transformer:3255 {
	phases BS;
	from R1-12-47-1_node_460;
	name R1-12-47-1_xfmr_124;
	to R1-12-47-1_tn_124;
	configuration transformer_configuration:3102;
};

object transformer:3256 {
	phases CS;
	from R1-12-47-1_node_460;
	name R1-12-47-1_xfmr_125;
	to R1-12-47-1_tn_125;
	configuration transformer_configuration:3115;
};

object transformer:3257 {
	phases AS;
	from R1-12-47-1_node_416;
	name R1-12-47-1_xfmr_126;
	to R1-12-47-1_tn_126;
	configuration transformer_configuration:3094;
};

object transformer:3258 {
	phases AS;
	from R1-12-47-1_node_494;
	name R1-12-47-1_xfmr_127;
	to R1-12-47-1_tn_127;
	configuration transformer_configuration:3087;
};

object transformer:3259 {
	phases AS;
	from R1-12-47-1_node_533;
	name R1-12-47-1_xfmr_128;
	to R1-12-47-1_tn_128;
	configuration transformer_configuration:3084;
};

object transformer:3260 {
	phases CS;
	from R1-12-47-1_node_555;
	name R1-12-47-1_xfmr_129;
	to R1-12-47-1_tn_129;
	configuration transformer_configuration:3120;
};

object transformer:3261 {
	phases AS;
	from R1-12-47-1_node_457;
	name R1-12-47-1_xfmr_130;
	to R1-12-47-1_tn_130;
	configuration transformer_configuration:3094;
};

object transformer:3262 {
	phases BS;
	from R1-12-47-1_node_457;
	name R1-12-47-1_xfmr_131;
	to R1-12-47-1_tn_131;
	configuration transformer_configuration:3108;
};

object transformer:3263 {
	phases CS;
	from R1-12-47-1_node_457;
	name R1-12-47-1_xfmr_132;
	to R1-12-47-1_tn_132;
	configuration transformer_configuration:3122;
};

object transformer:3264 {
	phases AS;
	from R1-12-47-1_node_534;
	name R1-12-47-1_xfmr_133;
	to R1-12-47-1_tn_133;
	configuration transformer_configuration:3091;
};

object transformer:3265 {
	phases AS;
	from R1-12-47-1_node_459;
	name R1-12-47-1_xfmr_134;
	to R1-12-47-1_tn_134;
	configuration transformer_configuration:3089;
};

object transformer:3266 {
	phases BS;
	from R1-12-47-1_node_459;
	name R1-12-47-1_xfmr_135;
	to R1-12-47-1_tn_135;
	configuration transformer_configuration:3102;
};

object transformer:3267 {
	phases CS;
	from R1-12-47-1_node_459;
	name R1-12-47-1_xfmr_136;
	to R1-12-47-1_tn_136;
	configuration transformer_configuration:3115;
};

object transformer:3268 {
	phases AS;
	from R1-12-47-1_node_558;
	name R1-12-47-1_xfmr_137;
	to R1-12-47-1_tn_137;
	configuration transformer_configuration:3087;
};

object transformer:3269 {
	phases AS;
	from R1-12-47-1_node_415;
	name R1-12-47-1_xfmr_138;
	to R1-12-47-1_tn_138;
	configuration transformer_configuration:3088;
};

object transformer:3270 {
	phases BS;
	from R1-12-47-1_node_310;
	name R1-12-47-1_xfmr_139;
	to R1-12-47-1_tn_139;
	configuration transformer_configuration:3109;
};

object transformer:3271 {
	phases BS;
	from R1-12-47-1_node_311;
	name R1-12-47-1_xfmr_140;
	to R1-12-47-1_tn_140;
	configuration transformer_configuration:3109;
};

object transformer:3272 {
	phases CS;
	from R1-12-47-1_node_548;
	name R1-12-47-1_xfmr_141;
	to R1-12-47-1_tn_141;
	configuration transformer_configuration:3123;
};

object transformer:3273 {
	phases CS;
	from R1-12-47-1_node_549;
	name R1-12-47-1_xfmr_142;
	to R1-12-47-1_tn_142;
	configuration transformer_configuration:3121;
};

object transformer:3274 {
	phases AS;
	from R1-12-47-1_node_502;
	name R1-12-47-1_xfmr_143;
	to R1-12-47-1_tn_143;
	configuration transformer_configuration:3088;
};

object transformer:3275 {
	phases AS;
	from R1-12-47-1_node_328;
	name R1-12-47-1_xfmr_144;
	to R1-12-47-1_tn_144;
	configuration transformer_configuration:3091;
};

object transformer:3276 {
	phases AS;
	from R1-12-47-1_node_414;
	name R1-12-47-1_xfmr_145;
	to R1-12-47-1_tn_145;
	configuration transformer_configuration:3091;
};

object transformer:3277 {
	phases AS;
	from R1-12-47-1_node_458;
	name R1-12-47-1_xfmr_146;
	to R1-12-47-1_tn_146;
	configuration transformer_configuration:3090;
};

object transformer:3278 {
	phases BS;
	from R1-12-47-1_node_458;
	name R1-12-47-1_xfmr_147;
	to R1-12-47-1_tn_147;
	configuration transformer_configuration:3101;
};

object transformer:3279 {
	phases CS;
	from R1-12-47-1_node_458;
	name R1-12-47-1_xfmr_148;
	to R1-12-47-1_tn_148;
	configuration transformer_configuration:3116;
};

object transformer:3280 {
	phases CS;
	from R1-12-47-1_node_320;
	name R1-12-47-1_xfmr_149;
	to R1-12-47-1_tn_149;
	configuration transformer_configuration:3120;
};

object transformer:3281 {
	phases BS;
	from R1-12-47-1_node_450;
	name R1-12-47-1_xfmr_150;
	to R1-12-47-1_tn_150;
	configuration transformer_configuration:3102;
};

object transformer:3282 {
	phases BS;
	from R1-12-47-1_node_556;
	name R1-12-47-1_xfmr_151;
	to R1-12-47-1_tn_151;
	configuration transformer_configuration:3106;
};

object transformer:3283 {
	phases AS;
	from R1-12-47-1_node_455;
	name R1-12-47-1_xfmr_152;
	to R1-12-47-1_tn_152;
	configuration transformer_configuration:3089;
};

object transformer:3284 {
	phases BS;
	from R1-12-47-1_node_455;
	name R1-12-47-1_xfmr_153;
	to R1-12-47-1_tn_153;
	configuration transformer_configuration:3110;
};

object transformer:3285 {
	phases CS;
	from R1-12-47-1_node_455;
	name R1-12-47-1_xfmr_154;
	to R1-12-47-1_tn_154;
	configuration transformer_configuration:3115;
};

object transformer:3286 {
	phases BS;
	from R1-12-47-1_node_448;
	name R1-12-47-1_xfmr_155;
	to R1-12-47-1_tn_155;
	configuration transformer_configuration:3106;
};

object transformer:3287 {
	phases BS;
	from R1-12-47-1_node_557;
	name R1-12-47-1_xfmr_156;
	to R1-12-47-1_tn_156;
	configuration transformer_configuration:3106;
};

object transformer:3288 {
	phases BS;
	from R1-12-47-1_node_309;
	name R1-12-47-1_xfmr_157;
	to R1-12-47-1_tn_157;
	configuration transformer_configuration:3110;
};

object transformer:3289 {
	phases AS;
	from R1-12-47-1_node_454;
	name R1-12-47-1_xfmr_158;
	to R1-12-47-1_tn_158;
	configuration transformer_configuration:3089;
};

object transformer:3290 {
	phases BS;
	from R1-12-47-1_node_454;
	name R1-12-47-1_xfmr_159;
	to R1-12-47-1_tn_159;
	configuration transformer_configuration:3106;
};

object transformer:3291 {
	phases CS;
	from R1-12-47-1_node_454;
	name R1-12-47-1_xfmr_160;
	to R1-12-47-1_tn_160;
	configuration transformer_configuration:3115;
};

object transformer:3292 {
	phases AS;
	from R1-12-47-1_node_413;
	name R1-12-47-1_xfmr_161;
	to R1-12-47-1_tn_161;
	configuration transformer_configuration:3087;
};

object transformer:3293 {
	phases AS;
	from R1-12-47-1_node_357;
	name R1-12-47-1_xfmr_162;
	to R1-12-47-1_tn_162;
	configuration transformer_configuration:3093;
};

object transformer:3294 {
	phases AS;
	from R1-12-47-1_node_453;
	name R1-12-47-1_xfmr_163;
	to R1-12-47-1_tn_163;
	configuration transformer_configuration:3090;
};

object transformer:3295 {
	phases BS;
	from R1-12-47-1_node_453;
	name R1-12-47-1_xfmr_164;
	to R1-12-47-1_tn_164;
	configuration transformer_configuration:3103;
};

object transformer:3296 {
	phases CS;
	from R1-12-47-1_node_453;
	name R1-12-47-1_xfmr_165;
	to R1-12-47-1_tn_165;
	configuration transformer_configuration:3116;
};

object transformer:3297 {
	phases CS;
	from R1-12-47-1_node_319;
	name R1-12-47-1_xfmr_166;
	to R1-12-47-1_tn_166;
	configuration transformer_configuration:3120;
};

object transformer:3298 {
	phases AS;
	from R1-12-47-1_node_452;
	name R1-12-47-1_xfmr_167;
	to R1-12-47-1_tn_167;
	configuration transformer_configuration:3090;
};

object transformer:3299 {
	phases BS;
	from R1-12-47-1_node_452;
	name R1-12-47-1_xfmr_168;
	to R1-12-47-1_tn_168;
	configuration transformer_configuration:3103;
};

object transformer:3300 {
	phases CS;
	from R1-12-47-1_node_452;
	name R1-12-47-1_xfmr_169;
	to R1-12-47-1_tn_169;
	configuration transformer_configuration:3116;
};

object transformer:3301 {
	phases BS;
	from R1-12-47-1_node_447;
	name R1-12-47-1_xfmr_170;
	to R1-12-47-1_tn_170;
	configuration transformer_configuration:3102;
};

object transformer:3302 {
	phases AS;
	from R1-12-47-1_node_451;
	name R1-12-47-1_xfmr_171;
	to R1-12-47-1_tn_171;
	configuration transformer_configuration:3089;
};

object transformer:3303 {
	phases BS;
	from R1-12-47-1_node_451;
	name R1-12-47-1_xfmr_172;
	to R1-12-47-1_tn_172;
	configuration transformer_configuration:3102;
};

object transformer:3304 {
	phases CS;
	from R1-12-47-1_node_451;
	name R1-12-47-1_xfmr_173;
	to R1-12-47-1_tn_173;
	configuration transformer_configuration:3115;
};

object transformer:3305 {
	phases AS;
	from R1-12-47-1_node_327;
	name R1-12-47-1_xfmr_174;
	to R1-12-47-1_tn_174;
	configuration transformer_configuration:3088;
};

object transformer:3306 {
	phases AS;
	from R1-12-47-1_node_539;
	name R1-12-47-1_xfmr_175;
	to R1-12-47-1_tn_175;
	configuration transformer_configuration:3089;
};

object transformer:3307 {
	phases BS;
	from R1-12-47-1_node_539;
	name R1-12-47-1_xfmr_176;
	to R1-12-47-1_tn_176;
	configuration transformer_configuration:3102;
};

object transformer:3308 {
	phases CS;
	from R1-12-47-1_node_539;
	name R1-12-47-1_xfmr_177;
	to R1-12-47-1_tn_177;
	configuration transformer_configuration:3115;
};

object transformer:3309 {
	phases AS;
	from R1-12-47-1_node_412;
	name R1-12-47-1_xfmr_178;
	to R1-12-47-1_tn_178;
	configuration transformer_configuration:3083;
};

object transformer:3310 {
	phases BS;
	from R1-12-47-1_node_541;
	name R1-12-47-1_xfmr_179;
	to R1-12-47-1_tn_179;
	configuration transformer_configuration:3109;
};

object transformer:3311 {
	phases BS;
	from R1-12-47-1_node_542;
	name R1-12-47-1_xfmr_180;
	to R1-12-47-1_tn_180;
	configuration transformer_configuration:3102;
};

object transformer:3312 {
	phases AS;
	from R1-12-47-1_node_545;
	name R1-12-47-1_xfmr_181;
	to R1-12-47-1_tn_181;
	configuration transformer_configuration:3087;
};

object transformer:3313 {
	phases AS;
	from R1-12-47-1_node_436;
	name R1-12-47-1_xfmr_182;
	to R1-12-47-1_tn_182;
	configuration transformer_configuration:3089;
};

object transformer:3314 {
	phases BS;
	from R1-12-47-1_node_436;
	name R1-12-47-1_xfmr_183;
	to R1-12-47-1_tn_183;
	configuration transformer_configuration:3108;
};

object transformer:3315 {
	phases CS;
	from R1-12-47-1_node_436;
	name R1-12-47-1_xfmr_184;
	to R1-12-47-1_tn_184;
	configuration transformer_configuration:3115;
};

object transformer:3316 {
	phases BS;
	from R1-12-47-1_node_308;
	name R1-12-47-1_xfmr_185;
	to R1-12-47-1_tn_185;
	configuration transformer_configuration:3107;
};

object transformer:3317 {
	phases BS;
	from R1-12-47-1_node_294;
	name R1-12-47-1_xfmr_186;
	to R1-12-47-1_tn_186;
	configuration transformer_configuration:3103;
};

object transformer:3318 {
	phases AS;
	from R1-12-47-1_node_435;
	name R1-12-47-1_xfmr_187;
	to R1-12-47-1_tn_187;
	configuration transformer_configuration:3089;
};

object transformer:3319 {
	phases BS;
	from R1-12-47-1_node_435;
	name R1-12-47-1_xfmr_188;
	to R1-12-47-1_tn_188;
	configuration transformer_configuration:3105;
};

object transformer:3320 {
	phases CS;
	from R1-12-47-1_node_435;
	name R1-12-47-1_xfmr_189;
	to R1-12-47-1_tn_189;
	configuration transformer_configuration:3115;
};

object transformer:3321 {
	phases AS;
	from R1-12-47-1_node_356;
	name R1-12-47-1_xfmr_190;
	to R1-12-47-1_tn_190;
	configuration transformer_configuration:3083;
};

object transformer:3322 {
	phases AS;
	from R1-12-47-1_node_538;
	name R1-12-47-1_xfmr_191;
	to R1-12-47-1_tn_191;
	configuration transformer_configuration:3090;
};

object transformer:3323 {
	phases BS;
	from R1-12-47-1_node_538;
	name R1-12-47-1_xfmr_192;
	to R1-12-47-1_tn_192;
	configuration transformer_configuration:3101;
};

object transformer:3324 {
	phases CS;
	from R1-12-47-1_node_538;
	name R1-12-47-1_xfmr_193;
	to R1-12-47-1_tn_193;
	configuration transformer_configuration:3116;
};

object transformer:3325 {
	phases AS;
	from R1-12-47-1_node_355;
	name R1-12-47-1_xfmr_194;
	to R1-12-47-1_tn_194;
	configuration transformer_configuration:3083;
};

object transformer:3326 {
	phases AS;
	from R1-12-47-1_node_232;
	name R1-12-47-1_xfmr_195;
	to R1-12-47-1_tn_195;
	configuration transformer_configuration:3092;
};

object transformer:3327 {
	phases AS;
	from R1-12-47-1_node_293;
	name R1-12-47-1_xfmr_196;
	to R1-12-47-1_tn_196;
	configuration transformer_configuration:3095;
};

object transformer:3328 {
	phases BS;
	from R1-12-47-1_node_293;
	name R1-12-47-1_xfmr_197;
	to R1-12-47-1_tn_197;
	configuration transformer_configuration:3109;
};

object transformer:3329 {
	phases CS;
	from R1-12-47-1_node_293;
	name R1-12-47-1_xfmr_198;
	to R1-12-47-1_tn_198;
	configuration transformer_configuration:3124;
};

object transformer:3330 {
	phases AS;
	from R1-12-47-1_node_544;
	name R1-12-47-1_xfmr_199;
	to R1-12-47-1_tn_199;
	configuration transformer_configuration:3087;
};

object transformer:3331 {
	phases AS;
	from R1-12-47-1_node_444;
	name R1-12-47-1_xfmr_200;
	to R1-12-47-1_tn_200;
	configuration transformer_configuration:3089;
};

object transformer:3332 {
	phases BS;
	from R1-12-47-1_node_444;
	name R1-12-47-1_xfmr_201;
	to R1-12-47-1_tn_201;
	configuration transformer_configuration:3102;
};

object transformer:3333 {
	phases CS;
	from R1-12-47-1_node_444;
	name R1-12-47-1_xfmr_202;
	to R1-12-47-1_tn_202;
	configuration transformer_configuration:3115;
};

object transformer:3334 {
	phases AS;
	from R1-12-47-1_node_354;
	name R1-12-47-1_xfmr_203;
	to R1-12-47-1_tn_203;
	configuration transformer_configuration:3091;
};

object transformer:3335 {
	phases AS;
	from R1-12-47-1_node_326;
	name R1-12-47-1_xfmr_204;
	to R1-12-47-1_tn_204;
	configuration transformer_configuration:3091;
};

object transformer:3336 {
	phases AS;
	from R1-12-47-1_node_239;
	name R1-12-47-1_xfmr_205;
	to R1-12-47-1_tn_205;
	configuration transformer_configuration:3091;
};

object transformer:3337 {
	phases AS;
	from R1-12-47-1_node_336;
	name R1-12-47-1_xfmr_206;
	to R1-12-47-1_tn_206;
	configuration transformer_configuration:3091;
};

object transformer:3338 {
	phases CS;
	from R1-12-47-1_node_318;
	name R1-12-47-1_xfmr_207;
	to R1-12-47-1_tn_207;
	configuration transformer_configuration:3120;
};

object transformer:3339 {
	phases CS;
	from R1-12-47-1_node_537;
	name R1-12-47-1_xfmr_208;
	to R1-12-47-1_tn_208;
	configuration transformer_configuration:3120;
};

object transformer:3340 {
	phases CS;
	from R1-12-47-1_node_317;
	name R1-12-47-1_xfmr_209;
	to R1-12-47-1_tn_209;
	configuration transformer_configuration:3117;
};

object transformer:3341 {
	phases AS;
	from R1-12-47-1_node_238;
	name R1-12-47-1_xfmr_210;
	to R1-12-47-1_tn_210;
	configuration transformer_configuration:3091;
};

object transformer:3342 {
	phases AS;
	from R1-12-47-1_node_236;
	name R1-12-47-1_xfmr_211;
	to R1-12-47-1_tn_211;
	configuration transformer_configuration:3091;
};

object transformer:3343 {
	phases BS;
	from R1-12-47-1_node_292;
	name R1-12-47-1_xfmr_212;
	to R1-12-47-1_tn_212;
	configuration transformer_configuration:3106;
};

object transformer:3344 {
	phases CS;
	from R1-12-47-1_node_442;
	name R1-12-47-1_xfmr_213;
	to R1-12-47-1_tn_213;
	configuration transformer_configuration:3121;
};

object transformer:3345 {
	phases AS;
	from R1-12-47-1_node_421;
	name R1-12-47-1_xfmr_214;
	to R1-12-47-1_tn_214;
	configuration transformer_configuration:3091;
};

object transformer:3346 {
	phases CS;
	from R1-12-47-1_node_443;
	name R1-12-47-1_xfmr_215;
	to R1-12-47-1_tn_215;
	configuration transformer_configuration:3125;
};

object transformer:3347 {
	phases AS;
	from R1-12-47-1_node_339;
	name R1-12-47-1_xfmr_216;
	to R1-12-47-1_tn_216;
	configuration transformer_configuration:3087;
};

object transformer:3348 {
	phases AS;
	from R1-12-47-1_node_437;
	name R1-12-47-1_xfmr_217;
	to R1-12-47-1_tn_217;
	configuration transformer_configuration:3089;
};

object transformer:3349 {
	phases BS;
	from R1-12-47-1_node_437;
	name R1-12-47-1_xfmr_218;
	to R1-12-47-1_tn_218;
	configuration transformer_configuration:3110;
};

object transformer:3350 {
	phases CS;
	from R1-12-47-1_node_437;
	name R1-12-47-1_xfmr_219;
	to R1-12-47-1_tn_219;
	configuration transformer_configuration:3115;
};

object transformer:3351 {
	phases AS;
	from R1-12-47-1_node_439;
	name R1-12-47-1_xfmr_220;
	to R1-12-47-1_tn_220;
	configuration transformer_configuration:3089;
};

object transformer:3352 {
	phases BS;
	from R1-12-47-1_node_439;
	name R1-12-47-1_xfmr_221;
	to R1-12-47-1_tn_221;
	configuration transformer_configuration:3102;
};

object transformer:3353 {
	phases CS;
	from R1-12-47-1_node_439;
	name R1-12-47-1_xfmr_222;
	to R1-12-47-1_tn_222;
	configuration transformer_configuration:3115;
};

object transformer:3354 {
	phases AS;
	from R1-12-47-1_node_344;
	name R1-12-47-1_xfmr_223;
	to R1-12-47-1_tn_223;
	configuration transformer_configuration:3097;
};

object transformer:3355 {
	phases BS;
	from R1-12-47-1_node_344;
	name R1-12-47-1_xfmr_224;
	to R1-12-47-1_tn_224;
	configuration transformer_configuration:3111;
};

object transformer:3356 {
	phases CS;
	from R1-12-47-1_node_344;
	name R1-12-47-1_xfmr_225;
	to R1-12-47-1_tn_225;
	configuration transformer_configuration:3126;
};

object transformer:3357 {
	phases AS;
	from R1-12-47-1_node_341;
	name R1-12-47-1_xfmr_226;
	to R1-12-47-1_tn_226;
	configuration transformer_configuration:3090;
};

object transformer:3358 {
	phases BS;
	from R1-12-47-1_node_341;
	name R1-12-47-1_xfmr_227;
	to R1-12-47-1_tn_227;
	configuration transformer_configuration:3101;
};

object transformer:3359 {
	phases CS;
	from R1-12-47-1_node_341;
	name R1-12-47-1_xfmr_228;
	to R1-12-47-1_tn_228;
	configuration transformer_configuration:3116;
};

object transformer:3360 {
	phases AS;
	from R1-12-47-1_node_342;
	name R1-12-47-1_xfmr_229;
	to R1-12-47-1_tn_229;
	configuration transformer_configuration:3089;
};

object transformer:3361 {
	phases BS;
	from R1-12-47-1_node_342;
	name R1-12-47-1_xfmr_230;
	to R1-12-47-1_tn_230;
	configuration transformer_configuration:3102;
};

object transformer:3362 {
	phases CS;
	from R1-12-47-1_node_342;
	name R1-12-47-1_xfmr_231;
	to R1-12-47-1_tn_231;
	configuration transformer_configuration:3115;
};

object transformer:3363 {
	phases AS;
	from R1-12-47-1_node_340;
	name R1-12-47-1_xfmr_232;
	to R1-12-47-1_tn_232;
	configuration transformer_configuration:3089;
};

object transformer:3364 {
	phases BS;
	from R1-12-47-1_node_340;
	name R1-12-47-1_xfmr_233;
	to R1-12-47-1_tn_233;
	configuration transformer_configuration:3106;
};

object transformer:3365 {
	phases CS;
	from R1-12-47-1_node_340;
	name R1-12-47-1_xfmr_234;
	to R1-12-47-1_tn_234;
	configuration transformer_configuration:3115;
};

object transformer:3366 {
	phases AS;
	from R1-12-47-1_node_337;
	name R1-12-47-1_xfmr_235;
	to R1-12-47-1_tn_235;
	configuration transformer_configuration:3089;
};

object transformer:3367 {
	phases BS;
	from R1-12-47-1_node_337;
	name R1-12-47-1_xfmr_236;
	to R1-12-47-1_tn_236;
	configuration transformer_configuration:3102;
};

object transformer:3368 {
	phases CS;
	from R1-12-47-1_node_337;
	name R1-12-47-1_xfmr_237;
	to R1-12-47-1_tn_237;
	configuration transformer_configuration:3115;
};

object transformer:3369 {
	phases AS;
	from R1-12-47-1_node_330;
	name R1-12-47-1_xfmr_238;
	to R1-12-47-1_tn_238;
	configuration transformer_configuration:3089;
};

object transformer:3370 {
	phases BS;
	from R1-12-47-1_node_330;
	name R1-12-47-1_xfmr_239;
	to R1-12-47-1_tn_239;
	configuration transformer_configuration:3106;
};

object transformer:3371 {
	phases CS;
	from R1-12-47-1_node_330;
	name R1-12-47-1_xfmr_240;
	to R1-12-47-1_tn_240;
	configuration transformer_configuration:3115;
};

object transformer:3372 {
	phases AS;
	from R1-12-47-1_node_329;
	name R1-12-47-1_xfmr_241;
	to R1-12-47-1_tn_241;
	configuration transformer_configuration:3090;
};

object transformer:3373 {
	phases BS;
	from R1-12-47-1_node_329;
	name R1-12-47-1_xfmr_242;
	to R1-12-47-1_tn_242;
	configuration transformer_configuration:3101;
};

object transformer:3374 {
	phases CS;
	from R1-12-47-1_node_329;
	name R1-12-47-1_xfmr_243;
	to R1-12-47-1_tn_243;
	configuration transformer_configuration:3116;
};

object transformer:3375 {
	phases AS;
	from R1-12-47-1_node_334;
	name R1-12-47-1_xfmr_244;
	to R1-12-47-1_tn_244;
	configuration transformer_configuration:3090;
};

object transformer:3376 {
	phases BS;
	from R1-12-47-1_node_334;
	name R1-12-47-1_xfmr_245;
	to R1-12-47-1_tn_245;
	configuration transformer_configuration:3101;
};

object transformer:3377 {
	phases CS;
	from R1-12-47-1_node_334;
	name R1-12-47-1_xfmr_246;
	to R1-12-47-1_tn_246;
	configuration transformer_configuration:3116;
};

object transformer:3378 {
	phases AS;
	from R1-12-47-1_node_228;
	name R1-12-47-1_xfmr_247;
	to R1-12-47-1_tn_247;
	configuration transformer_configuration:3090;
};

object transformer:3379 {
	phases BS;
	from R1-12-47-1_node_228;
	name R1-12-47-1_xfmr_248;
	to R1-12-47-1_tn_248;
	configuration transformer_configuration:3101;
};

object transformer:3380 {
	phases CS;
	from R1-12-47-1_node_228;
	name R1-12-47-1_xfmr_249;
	to R1-12-47-1_tn_249;
	configuration transformer_configuration:3116;
};

object transformer:3381 {
	phases BS;
	from R1-12-47-1_node_307;
	name R1-12-47-1_xfmr_250;
	to R1-12-47-1_tn_250;
	configuration transformer_configuration:3105;
};

object transformer:3382 {
	phases BS;
	from R1-12-47-1_node_288;
	name R1-12-47-1_xfmr_251;
	to R1-12-47-1_tn_251;
	configuration transformer_configuration:3110;
};

object transformer:3383 {
	phases BS;
	from R1-12-47-1_node_291;
	name R1-12-47-1_xfmr_252;
	to R1-12-47-1_tn_252;
	configuration transformer_configuration:3102;
};

object transformer:3384 {
	phases BS;
	from R1-12-47-1_node_432;
	name R1-12-47-1_xfmr_253;
	to R1-12-47-1_tn_253;
	configuration transformer_configuration:3102;
};

object transformer:3385 {
	phases BS;
	from R1-12-47-1_node_287;
	name R1-12-47-1_xfmr_254;
	to R1-12-47-1_tn_254;
	configuration transformer_configuration:3110;
};

object transformer:3386 {
	phases AS;
	from R1-12-47-1_node_610;
	name R1-12-47-1_xfmr_255;
	to R1-12-47-1_tn_255;
	configuration transformer_configuration:3090;
};

object transformer:3387 {
	phases BS;
	from R1-12-47-1_node_610;
	name R1-12-47-1_xfmr_256;
	to R1-12-47-1_tn_256;
	configuration transformer_configuration:3112;
};

object transformer:3388 {
	phases CS;
	from R1-12-47-1_node_610;
	name R1-12-47-1_xfmr_257;
	to R1-12-47-1_tn_257;
	configuration transformer_configuration:3116;
};

object transformer:3389 {
	phases AS;
	from R1-12-47-1_node_233;
	name R1-12-47-1_xfmr_258;
	to R1-12-47-1_tn_258;
	configuration transformer_configuration:3089;
};

object transformer:3390 {
	phases BS;
	from R1-12-47-1_node_233;
	name R1-12-47-1_xfmr_259;
	to R1-12-47-1_tn_259;
	configuration transformer_configuration:3109;
};

object transformer:3391 {
	phases CS;
	from R1-12-47-1_node_233;
	name R1-12-47-1_xfmr_260;
	to R1-12-47-1_tn_260;
	configuration transformer_configuration:3115;
};

object transformer:3392 {
	phases CS;
	from R1-12-47-1_node_438;
	name R1-12-47-1_xfmr_261;
	to R1-12-47-1_tn_261;
	configuration transformer_configuration:3119;
};

object transformer:3393 {
	phases BS;
	from R1-12-47-1_node_314;
	name R1-12-47-1_xfmr_262;
	to R1-12-47-1_tn_262;
	configuration transformer_configuration:3103;
};

object transformer:3394 {
	phases BS;
	from R1-12-47-1_node_312;
	name R1-12-47-1_xfmr_263;
	to R1-12-47-1_tn_263;
	configuration transformer_configuration:3101;
};

object transformer:3395 {
	phases CS;
	from R1-12-47-1_node_423;
	name R1-12-47-1_xfmr_264;
	to R1-12-47-1_tn_264;
	configuration transformer_configuration:3126;
};

object transformer:3396 {
	phases AS;
	from R1-12-47-1_node_347;
	name R1-12-47-1_xfmr_265;
	to R1-12-47-1_tn_265;
	configuration transformer_configuration:3087;
};

object transformer:3397 {
	phases AS;
	from R1-12-47-1_node_353;
	name R1-12-47-1_xfmr_266;
	to R1-12-47-1_tn_266;
	configuration transformer_configuration:3087;
};

object transformer:3398 {
	phases CS;
	from R1-12-47-1_node_332;
	name R1-12-47-1_xfmr_267;
	to R1-12-47-1_tn_267;
	configuration transformer_configuration:3127;
};

object transformer:3399 {
	phases CS;
	from R1-12-47-1_node_300;
	name R1-12-47-1_xfmr_268;
	to R1-12-47-1_tn_268;
	configuration transformer_configuration:3128;
};

object transformer:3400 {
	phases CS;
	from R1-12-47-1_node_297;
	name R1-12-47-1_xfmr_269;
	to R1-12-47-1_tn_269;
	configuration transformer_configuration:3119;
};

object transformer:3401 {
	phases CS;
	from R1-12-47-1_node_224;
	name R1-12-47-1_xfmr_270;
	to R1-12-47-1_tn_270;
	configuration transformer_configuration:3119;
};

object transformer:3402 {
	phases CS;
	from R1-12-47-1_node_295;
	name R1-12-47-1_xfmr_271;
	to R1-12-47-1_tn_271;
	configuration transformer_configuration:3129;
};

object transformer:3403 {
	phases CS;
	from R1-12-47-1_node_424;
	name R1-12-47-1_xfmr_272;
	to R1-12-47-1_tn_272;
	configuration transformer_configuration:3121;
};

object transformer:3404 {
	phases CS;
	from R1-12-47-1_node_298;
	name R1-12-47-1_xfmr_273;
	to R1-12-47-1_tn_273;
	configuration transformer_configuration:3127;
};

object transformer:3405 {
	phases CS;
	from R1-12-47-1_node_223;
	name R1-12-47-1_xfmr_274;
	to R1-12-47-1_tn_274;
	configuration transformer_configuration:3119;
};

object transformer:3406 {
	phases AS;
	from R1-12-47-1_node_348;
	name R1-12-47-1_xfmr_275;
	to R1-12-47-1_tn_275;
	configuration transformer_configuration:3091;
};

object transformer:3407 {
	phases AS;
	from R1-12-47-1_node_216;
	name R1-12-47-1_xfmr_276;
	to R1-12-47-1_tn_276;
	configuration transformer_configuration:3089;
};

object transformer:3408 {
	phases BS;
	from R1-12-47-1_node_216;
	name R1-12-47-1_xfmr_277;
	to R1-12-47-1_tn_277;
	configuration transformer_configuration:3109;
};

object transformer:3409 {
	phases CS;
	from R1-12-47-1_node_216;
	name R1-12-47-1_xfmr_278;
	to R1-12-47-1_tn_278;
	configuration transformer_configuration:3115;
};

object transformer:3410 {
	phases CS;
	from R1-12-47-1_node_230;
	name R1-12-47-1_xfmr_279;
	to R1-12-47-1_tn_279;
	configuration transformer_configuration:3121;
};

object transformer:3411 {
	phases CS;
	from R1-12-47-1_node_333;
	name R1-12-47-1_xfmr_280;
	to R1-12-47-1_tn_280;
	configuration transformer_configuration:3127;
};

object transformer:3412 {
	phases CS;
	from R1-12-47-1_node_296;
	name R1-12-47-1_xfmr_281;
	to R1-12-47-1_tn_281;
	configuration transformer_configuration:3129;
};

object transformer:3413 {
	phases CS;
	from R1-12-47-1_node_428;
	name R1-12-47-1_xfmr_282;
	to R1-12-47-1_tn_282;
	configuration transformer_configuration:3130;
};

object transformer:3414 {
	phases AS;
	from R1-12-47-1_node_352;
	name R1-12-47-1_xfmr_283;
	to R1-12-47-1_tn_283;
	configuration transformer_configuration:3085;
};

object transformer:3415 {
	phases CS;
	from R1-12-47-1_node_276;
	name R1-12-47-1_xfmr_284;
	to R1-12-47-1_tn_284;
	configuration transformer_configuration:3117;
};

object transformer:3416 {
	phases CS;
	from R1-12-47-1_node_299;
	name R1-12-47-1_xfmr_285;
	to R1-12-47-1_tn_285;
	configuration transformer_configuration:3127;
};

object transformer:3417 {
	phases AS;
	from R1-12-47-1_node_349;
	name R1-12-47-1_xfmr_286;
	to R1-12-47-1_tn_286;
	configuration transformer_configuration:3091;
};

object transformer:3418 {
	phases CS;
	from R1-12-47-1_node_425;
	name R1-12-47-1_xfmr_287;
	to R1-12-47-1_tn_287;
	configuration transformer_configuration:3130;
};

object transformer:3419 {
	phases CS;
	from R1-12-47-1_node_427;
	name R1-12-47-1_xfmr_288;
	to R1-12-47-1_tn_288;
	configuration transformer_configuration:3120;
};

object transformer:3420 {
	phases CS;
	from R1-12-47-1_node_231;
	name R1-12-47-1_xfmr_289;
	to R1-12-47-1_tn_289;
	configuration transformer_configuration:3124;
};

object transformer:3421 {
	phases CS;
	from R1-12-47-1_node_279;
	name R1-12-47-1_xfmr_290;
	to R1-12-47-1_tn_290;
	configuration transformer_configuration:3120;
};

object transformer:3422 {
	phases CS;
	from R1-12-47-1_node_278;
	name R1-12-47-1_xfmr_291;
	to R1-12-47-1_tn_291;
	configuration transformer_configuration:3123;
};

object transformer:3423 {
	phases CS;
	from R1-12-47-1_node_225;
	name R1-12-47-1_xfmr_292;
	to R1-12-47-1_tn_292;
	configuration transformer_configuration:3120;
};

object transformer:3424 {
	phases AS;
	from R1-12-47-1_node_363;
	name R1-12-47-1_xfmr_293;
	to R1-12-47-1_tn_293;
	configuration transformer_configuration:3090;
};

object transformer:3425 {
	phases BS;
	from R1-12-47-1_node_363;
	name R1-12-47-1_xfmr_294;
	to R1-12-47-1_tn_294;
	configuration transformer_configuration:3101;
};

object transformer:3426 {
	phases CS;
	from R1-12-47-1_node_363;
	name R1-12-47-1_xfmr_295;
	to R1-12-47-1_tn_295;
	configuration transformer_configuration:3116;
};

object transformer:3427 {
	phases CS;
	from R1-12-47-1_node_283;
	name R1-12-47-1_xfmr_296;
	to R1-12-47-1_tn_296;
	configuration transformer_configuration:3120;
};

object transformer:3428 {
	phases CS;
	from R1-12-47-1_node_220;
	name R1-12-47-1_xfmr_297;
	to R1-12-47-1_tn_297;
	configuration transformer_configuration:3128;
};

object transformer:3429 {
	phases AS;
	from R1-12-47-1_node_215;
	name R1-12-47-1_xfmr_298;
	to R1-12-47-1_tn_298;
	configuration transformer_configuration:3090;
};

object transformer:3430 {
	phases BS;
	from R1-12-47-1_node_215;
	name R1-12-47-1_xfmr_299;
	to R1-12-47-1_tn_299;
	configuration transformer_configuration:3103;
};

object transformer:3431 {
	phases CS;
	from R1-12-47-1_node_215;
	name R1-12-47-1_xfmr_300;
	to R1-12-47-1_tn_300;
	configuration transformer_configuration:3116;
};

object transformer:3432 {
	phases CS;
	from R1-12-47-1_node_222;
	name R1-12-47-1_xfmr_301;
	to R1-12-47-1_tn_301;
	configuration transformer_configuration:3127;
};

object transformer:3433 {
	phases CS;
	from R1-12-47-1_node_429;
	name R1-12-47-1_xfmr_302;
	to R1-12-47-1_tn_302;
	configuration transformer_configuration:3120;
};

object transformer:3434 {
	phases CS;
	from R1-12-47-1_node_247;
	name R1-12-47-1_xfmr_303;
	to R1-12-47-1_tn_303;
	configuration transformer_configuration:3120;
};

object transformer:3435 {
	phases CS;
	from R1-12-47-1_node_426;
	name R1-12-47-1_xfmr_304;
	to R1-12-47-1_tn_304;
	configuration transformer_configuration:3120;
};

object transformer:3436 {
	phases AS;
	from R1-12-47-1_node_305;
	name R1-12-47-1_xfmr_305;
	to R1-12-47-1_tn_305;
	configuration transformer_configuration:3083;
};

object transformer:3437 {
	phases AS;
	from R1-12-47-1_node_382;
	name R1-12-47-1_xfmr_306;
	to R1-12-47-1_tn_306;
	configuration transformer_configuration:3085;
};

object transformer:3438 {
	phases AS;
	from R1-12-47-1_node_351;
	name R1-12-47-1_xfmr_307;
	to R1-12-47-1_tn_307;
	configuration transformer_configuration:3083;
};

object transformer:3439 {
	phases AS;
	from R1-12-47-1_node_350;
	name R1-12-47-1_xfmr_308;
	to R1-12-47-1_tn_308;
	configuration transformer_configuration:3083;
};

object transformer:3440 {
	phases AS;
	from R1-12-47-1_node_364;
	name R1-12-47-1_xfmr_309;
	to R1-12-47-1_tn_309;
	configuration transformer_configuration:3090;
};

object transformer:3441 {
	phases BS;
	from R1-12-47-1_node_364;
	name R1-12-47-1_xfmr_310;
	to R1-12-47-1_tn_310;
	configuration transformer_configuration:3103;
};

object transformer:3442 {
	phases CS;
	from R1-12-47-1_node_364;
	name R1-12-47-1_xfmr_311;
	to R1-12-47-1_tn_311;
	configuration transformer_configuration:3116;
};

object transformer:3443 {
	phases CS;
	from R1-12-47-1_node_284;
	name R1-12-47-1_xfmr_312;
	to R1-12-47-1_tn_312;
	configuration transformer_configuration:3120;
};

object transformer:3444 {
	phases CS;
	from R1-12-47-1_node_430;
	name R1-12-47-1_xfmr_313;
	to R1-12-47-1_tn_313;
	configuration transformer_configuration:3129;
};

object transformer:3445 {
	phases BS;
	from R1-12-47-1_node_252;
	name R1-12-47-1_xfmr_314;
	to R1-12-47-1_tn_314;
	configuration transformer_configuration:3101;
};

object transformer:3446 {
	phases BS;
	from R1-12-47-1_node_253;
	name R1-12-47-1_xfmr_315;
	to R1-12-47-1_tn_315;
	configuration transformer_configuration:3102;
};

object transformer:3447 {
	phases CS;
	from R1-12-47-1_node_221;
	name R1-12-47-1_xfmr_316;
	to R1-12-47-1_tn_316;
	configuration transformer_configuration:3123;
};

object transformer:3448 {
	phases AS;
	from R1-12-47-1_node_204;
	name R1-12-47-1_xfmr_317;
	to R1-12-47-1_tn_317;
	configuration transformer_configuration:3090;
};

object transformer:3449 {
	phases BS;
	from R1-12-47-1_node_204;
	name R1-12-47-1_xfmr_318;
	to R1-12-47-1_tn_318;
	configuration transformer_configuration:3101;
};

object transformer:3450 {
	phases CS;
	from R1-12-47-1_node_204;
	name R1-12-47-1_xfmr_319;
	to R1-12-47-1_tn_319;
	configuration transformer_configuration:3116;
};

object transformer:3451 {
	phases BS;
	from R1-12-47-1_node_213;
	name R1-12-47-1_xfmr_320;
	to R1-12-47-1_tn_320;
	configuration transformer_configuration:3108;
};

object transformer:3452 {
	phases AS;
	from R1-12-47-1_node_379;
	name R1-12-47-1_xfmr_321;
	to R1-12-47-1_tn_321;
	configuration transformer_configuration:3095;
};

object transformer:3453 {
	phases AS;
	from R1-12-47-1_node_367;
	name R1-12-47-1_xfmr_322;
	to R1-12-47-1_tn_322;
	configuration transformer_configuration:3089;
};

object transformer:3454 {
	phases BS;
	from R1-12-47-1_node_367;
	name R1-12-47-1_xfmr_323;
	to R1-12-47-1_tn_323;
	configuration transformer_configuration:3105;
};

object transformer:3455 {
	phases CS;
	from R1-12-47-1_node_367;
	name R1-12-47-1_xfmr_324;
	to R1-12-47-1_tn_324;
	configuration transformer_configuration:3115;
};

object transformer:3456 {
	phases BS;
	from R1-12-47-1_node_251;
	name R1-12-47-1_xfmr_325;
	to R1-12-47-1_tn_325;
	configuration transformer_configuration:3106;
};

object transformer:3457 {
	phases CS;
	from R1-12-47-1_node_431;
	name R1-12-47-1_xfmr_326;
	to R1-12-47-1_tn_326;
	configuration transformer_configuration:3120;
};

object transformer:3458 {
	phases CS;
	from R1-12-47-1_node_266;
	name R1-12-47-1_xfmr_327;
	to R1-12-47-1_tn_327;
	configuration transformer_configuration:3122;
};

object transformer:3459 {
	phases CS;
	from R1-12-47-1_node_226;
	name R1-12-47-1_xfmr_328;
	to R1-12-47-1_tn_328;
	configuration transformer_configuration:3119;
};

object transformer:3460 {
	phases AS;
	from R1-12-47-1_node_381;
	name R1-12-47-1_xfmr_329;
	to R1-12-47-1_tn_329;
	configuration transformer_configuration:3087;
};

object transformer:3461 {
	phases BS;
	from R1-12-47-1_node_260;
	name R1-12-47-1_xfmr_330;
	to R1-12-47-1_tn_330;
	configuration transformer_configuration:3105;
};

object transformer:3462 {
	phases AS;
	from R1-12-47-1_node_258;
	name R1-12-47-1_xfmr_331;
	to R1-12-47-1_tn_331;
	configuration transformer_configuration:3093;
};

object transformer:3463 {
	phases CS;
	from R1-12-47-1_node_265;
	name R1-12-47-1_xfmr_332;
	to R1-12-47-1_tn_332;
	configuration transformer_configuration:3118;
};

object transformer:3464 {
	phases BS;
	from R1-12-47-1_node_262;
	name R1-12-47-1_xfmr_333;
	to R1-12-47-1_tn_333;
	configuration transformer_configuration:3102;
};

object transformer:3465 {
	phases AS;
	from R1-12-47-1_node_257;
	name R1-12-47-1_xfmr_334;
	to R1-12-47-1_tn_334;
	configuration transformer_configuration:3098;
};

object transformer:3466 {
	phases CS;
	from R1-12-47-1_node_370;
	name R1-12-47-1_xfmr_335;
	to R1-12-47-1_tn_335;
	configuration transformer_configuration:3121;
};

object transformer:3467 {
	phases AS;
	from R1-12-47-1_node_373;
	name R1-12-47-1_xfmr_336;
	to R1-12-47-1_tn_336;
	configuration transformer_configuration:3087;
};

object transformer:3468 {
	phases AS;
	from R1-12-47-1_node_372;
	name R1-12-47-1_xfmr_337;
	to R1-12-47-1_tn_337;
	configuration transformer_configuration:3098;
};

object transformer:3469 {
	phases AS;
	from R1-12-47-1_node_375;
	name R1-12-47-1_xfmr_338;
	to R1-12-47-1_tn_338;
	configuration transformer_configuration:3087;
};

object transformer:3470 {
	phases AS;
	from R1-12-47-1_node_374;
	name R1-12-47-1_xfmr_339;
	to R1-12-47-1_tn_339;
	configuration transformer_configuration:3087;
};

object transformer:3471 {
	phases BS;
	from R1-12-47-1_node_254;
	name R1-12-47-1_xfmr_340;
	to R1-12-47-1_tn_340;
	configuration transformer_configuration:3106;
};

object transformer:3472 {
	phases AS;
	from R1-12-47-1_node_378;
	name R1-12-47-1_xfmr_341;
	to R1-12-47-1_tn_341;
	configuration transformer_configuration:3091;
};

object transformer:3473 {
	phases AS;
	from R1-12-47-1_node_377;
	name R1-12-47-1_xfmr_342;
	to R1-12-47-1_tn_342;
	configuration transformer_configuration:3087;
};

object transformer:3474 {
	phases BS;
	from R1-12-47-1_node_261;
	name R1-12-47-1_xfmr_343;
	to R1-12-47-1_tn_343;
	configuration transformer_configuration:3108;
};

object transformer:3475 {
	phases CS;
	from R1-12-47-1_node_264;
	name R1-12-47-1_xfmr_344;
	to R1-12-47-1_tn_344;
	configuration transformer_configuration:3119;
};

object transformer:3476 {
	phases BS;
	from R1-12-47-1_node_256;
	name R1-12-47-1_xfmr_345;
	to R1-12-47-1_tn_345;
	configuration transformer_configuration:3102;
};

object transformer:3477 {
	phases BS;
	from R1-12-47-1_node_208;
	name R1-12-47-1_xfmr_346;
	to R1-12-47-1_tn_346;
	configuration transformer_configuration:3105;
};

object transformer:3478 {
	phases BS;
	from R1-12-47-1_node_209;
	name R1-12-47-1_xfmr_347;
	to R1-12-47-1_tn_347;
	configuration transformer_configuration:3106;
};

object transformer:3479 {
	phases BS;
	from R1-12-47-1_node_212;
	name R1-12-47-1_xfmr_348;
	to R1-12-47-1_tn_348;
	configuration transformer_configuration:3106;
};

object transformer:3480 {
	phases BS;
	from R1-12-47-1_node_210;
	name R1-12-47-1_xfmr_349;
	to R1-12-47-1_tn_349;
	configuration transformer_configuration:3106;
};

object transformer:3481 {
	phases BS;
	from R1-12-47-1_node_211;
	name R1-12-47-1_xfmr_350;
	to R1-12-47-1_tn_350;
	configuration transformer_configuration:3106;
};

object transformer:3482 {
	phases BS;
	from R1-12-47-1_node_255;
	name R1-12-47-1_xfmr_351;
	to R1-12-47-1_tn_351;
	configuration transformer_configuration:3101;
};

object transformer:3483 {
	phases AS;
	from R1-12-47-1_node_380;
	name R1-12-47-1_xfmr_352;
	to R1-12-47-1_tn_352;
	configuration transformer_configuration:3088;
};

object transformer:3484 {
	phases AS;
	from R1-12-47-1_node_202;
	name R1-12-47-1_xfmr_353;
	to R1-12-47-1_tn_353;
	configuration transformer_configuration:3090;
};

object transformer:3485 {
	phases BS;
	from R1-12-47-1_node_202;
	name R1-12-47-1_xfmr_354;
	to R1-12-47-1_tn_354;
	configuration transformer_configuration:3103;
};

object transformer:3486 {
	phases CS;
	from R1-12-47-1_node_202;
	name R1-12-47-1_xfmr_355;
	to R1-12-47-1_tn_355;
	configuration transformer_configuration:3116;
};

object transformer:3487 {
	phases CS;
	from R1-12-47-1_node_389;
	name R1-12-47-1_xfmr_356;
	to R1-12-47-1_tn_356;
	configuration transformer_configuration:3120;
};

object transformer:3488 {
	phases AS;
	from R1-12-47-1_node_369;
	name R1-12-47-1_xfmr_357;
	to R1-12-47-1_tn_357;
	configuration transformer_configuration:3089;
};

object transformer:3489 {
	phases BS;
	from R1-12-47-1_node_369;
	name R1-12-47-1_xfmr_358;
	to R1-12-47-1_tn_358;
	configuration transformer_configuration:3102;
};

object transformer:3490 {
	phases CS;
	from R1-12-47-1_node_369;
	name R1-12-47-1_xfmr_359;
	to R1-12-47-1_tn_359;
	configuration transformer_configuration:3115;
};

object transformer:3491 {
	phases AS;
	from R1-12-47-1_node_383;
	name R1-12-47-1_xfmr_360;
	to R1-12-47-1_tn_360;
	configuration transformer_configuration:3097;
};

object transformer:3492 {
	phases AS;
	from R1-12-47-1_node_385;
	name R1-12-47-1_xfmr_361;
	to R1-12-47-1_tn_361;
	configuration transformer_configuration:3083;
};

object transformer:3493 {
	phases AS;
	from R1-12-47-1_node_390;
	name R1-12-47-1_xfmr_362;
	to R1-12-47-1_tn_362;
	configuration transformer_configuration:3090;
};

object transformer:3494 {
	phases BS;
	from R1-12-47-1_node_390;
	name R1-12-47-1_xfmr_363;
	to R1-12-47-1_tn_363;
	configuration transformer_configuration:3111;
};

object transformer:3495 {
	phases CS;
	from R1-12-47-1_node_390;
	name R1-12-47-1_xfmr_364;
	to R1-12-47-1_tn_364;
	configuration transformer_configuration:3116;
};

object transformer:3496 {
	phases AS;
	from R1-12-47-1_node_388;
	name R1-12-47-1_xfmr_365;
	to R1-12-47-1_tn_365;
	configuration transformer_configuration:3097;
};

object transformer:3497 {
	phases AS;
	from R1-12-47-1_node_394;
	name R1-12-47-1_xfmr_366;
	to R1-12-47-1_tn_366;
	configuration transformer_configuration:3091;
};

object transformer:3498 {
	phases AS;
	from R1-12-47-1_node_395;
	name R1-12-47-1_xfmr_367;
	to R1-12-47-1_tn_367;
	configuration transformer_configuration:3085;
};

object transformer:3499 {
	phases BS;
	from R1-12-47-1_node_214;
	name R1-12-47-1_xfmr_368;
	to R1-12-47-1_tn_368;
	configuration transformer_configuration:3101;
};

object transformer:3500 {
	phases AS;
	from R1-12-47-1_node_386;
	name R1-12-47-1_xfmr_369;
	to R1-12-47-1_tn_369;
	configuration transformer_configuration:3083;
};

object transformer:3501 {
	phases AS;
	from R1-12-47-1_node_391;
	name R1-12-47-1_xfmr_370;
	to R1-12-47-1_tn_370;
	configuration transformer_configuration:3089;
};

object transformer:3502 {
	phases BS;
	from R1-12-47-1_node_391;
	name R1-12-47-1_xfmr_371;
	to R1-12-47-1_tn_371;
	configuration transformer_configuration:3108;
};

object transformer:3503 {
	phases CS;
	from R1-12-47-1_node_391;
	name R1-12-47-1_xfmr_372;
	to R1-12-47-1_tn_372;
	configuration transformer_configuration:3115;
};

object transformer:3504 {
	phases BS;
	from R1-12-47-1_node_396;
	name R1-12-47-1_xfmr_373;
	to R1-12-47-1_tn_373;
	configuration transformer_configuration:3106;
};

object transformer:3505 {
	phases BS;
	from R1-12-47-1_node_398;
	name R1-12-47-1_xfmr_374;
	to R1-12-47-1_tn_374;
	configuration transformer_configuration:3106;
};

object transformer:3506 {
	phases BS;
	from R1-12-47-1_node_397;
	name R1-12-47-1_xfmr_375;
	to R1-12-47-1_tn_375;
	configuration transformer_configuration:3101;
};

object transformer:3507 {
	phases AS;
	from R1-12-47-1_node_393;
	name R1-12-47-1_xfmr_376;
	to R1-12-47-1_tn_376;
	configuration transformer_configuration:3090;
};

object transformer:3508 {
	phases BS;
	from R1-12-47-1_node_393;
	name R1-12-47-1_xfmr_377;
	to R1-12-47-1_tn_377;
	configuration transformer_configuration:3101;
};

object transformer:3509 {
	phases CS;
	from R1-12-47-1_node_393;
	name R1-12-47-1_xfmr_378;
	to R1-12-47-1_tn_378;
	configuration transformer_configuration:3116;
};

object transformer:3510 {
	phases AS;
	from R1-12-47-1_node_175;
	name R1-12-47-1_xfmr_379;
	to R1-12-47-1_tn_379;
	configuration transformer_configuration:3090;
};

object transformer:3511 {
	phases BS;
	from R1-12-47-1_node_175;
	name R1-12-47-1_xfmr_380;
	to R1-12-47-1_tn_380;
	configuration transformer_configuration:3111;
};

object transformer:3512 {
	phases CS;
	from R1-12-47-1_node_175;
	name R1-12-47-1_xfmr_381;
	to R1-12-47-1_tn_381;
	configuration transformer_configuration:3116;
};

object transformer:3513 {
	phases BS;
	from R1-12-47-1_node_206;
	name R1-12-47-1_xfmr_382;
	to R1-12-47-1_tn_382;
	configuration transformer_configuration:3110;
};

object transformer:3514 {
	phases BS;
	from R1-12-47-1_node_207;
	name R1-12-47-1_xfmr_383;
	to R1-12-47-1_tn_383;
	configuration transformer_configuration:3113;
};

object transformer:3515 {
	phases AS;
	from R1-12-47-1_node_174;
	name R1-12-47-1_xfmr_384;
	to R1-12-47-1_tn_384;
	configuration transformer_configuration:3090;
};

object transformer:3516 {
	phases BS;
	from R1-12-47-1_node_174;
	name R1-12-47-1_xfmr_385;
	to R1-12-47-1_tn_385;
	configuration transformer_configuration:3114;
};

object transformer:3517 {
	phases CS;
	from R1-12-47-1_node_174;
	name R1-12-47-1_xfmr_386;
	to R1-12-47-1_tn_386;
	configuration transformer_configuration:3116;
};

object transformer:3518 {
	phases AS;
	from R1-12-47-1_node_399;
	name R1-12-47-1_xfmr_387;
	to R1-12-47-1_tn_387;
	configuration transformer_configuration:3090;
};

object transformer:3519 {
	phases BS;
	from R1-12-47-1_node_399;
	name R1-12-47-1_xfmr_388;
	to R1-12-47-1_tn_388;
	configuration transformer_configuration:3101;
};

object transformer:3520 {
	phases CS;
	from R1-12-47-1_node_399;
	name R1-12-47-1_xfmr_389;
	to R1-12-47-1_tn_389;
	configuration transformer_configuration:3116;
};

object transformer:3521 {
	phases CS;
	from R1-12-47-1_node_180;
	name R1-12-47-1_xfmr_390;
	to R1-12-47-1_tn_390;
	configuration transformer_configuration:3117;
};

object transformer:3522 {
	phases CS;
	from R1-12-47-1_node_181;
	name R1-12-47-1_xfmr_391;
	to R1-12-47-1_tn_391;
	configuration transformer_configuration:3117;
};

object transformer:3523 {
	phases CS;
	from R1-12-47-1_node_179;
	name R1-12-47-1_xfmr_392;
	to R1-12-47-1_tn_392;
	configuration transformer_configuration:3120;
};

object transformer:3524 {
	phases CS;
	from R1-12-47-1_node_609;
	name R1-12-47-1_xfmr_393;
	to R1-12-47-1_tn_393;
	configuration transformer_configuration:3123;
};

object transformer:3525 {
	phases CS;
	from R1-12-47-1_node_176;
	name R1-12-47-1_xfmr_394;
	to R1-12-47-1_tn_394;
	configuration transformer_configuration:3128;
};

object transformer:3526 {
	phases CS;
	from R1-12-47-1_node_177;
	name R1-12-47-1_xfmr_395;
	to R1-12-47-1_tn_395;
	configuration transformer_configuration:3130;
};

object transformer:3527 {
	phases CS;
	from R1-12-47-1_node_172;
	name R1-12-47-1_xfmr_396;
	to R1-12-47-1_tn_396;
	configuration transformer_configuration:3117;
};

object transformer:3528 {
	phases CS;
	from R1-12-47-1_node_178;
	name R1-12-47-1_xfmr_397;
	to R1-12-47-1_tn_397;
	configuration transformer_configuration:3124;
};

object transformer:3529 {
	phases CS;
	from R1-12-47-1_node_171;
	name R1-12-47-1_xfmr_398;
	to R1-12-47-1_tn_398;
	configuration transformer_configuration:3123;
};

object transformer:3530 {
	phases CS;
	from R1-12-47-1_node_169;
	name R1-12-47-1_xfmr_399;
	to R1-12-47-1_tn_399;
	configuration transformer_configuration:3126;
};

object transformer:3531 {
	phases AS;
	from R1-12-47-1_node_166;
	name R1-12-47-1_xfmr_400;
	to R1-12-47-1_tn_400;
	configuration transformer_configuration:3088;
};

object transformer:3532 {
	phases CS;
	from R1-12-47-1_node_167;
	name R1-12-47-1_xfmr_401;
	to R1-12-47-1_tn_401;
	configuration transformer_configuration:3130;
};

object transformer:3533 {
	phases AS;
	from R1-12-47-1_node_400;
	name R1-12-47-1_xfmr_402;
	to R1-12-47-1_tn_402;
	configuration transformer_configuration:3089;
};

object transformer:3534 {
	phases BS;
	from R1-12-47-1_node_400;
	name R1-12-47-1_xfmr_403;
	to R1-12-47-1_tn_403;
	configuration transformer_configuration:3106;
};

object transformer:3535 {
	phases CS;
	from R1-12-47-1_node_400;
	name R1-12-47-1_xfmr_404;
	to R1-12-47-1_tn_404;
	configuration transformer_configuration:3115;
};

object transformer:3536 {
	phases AS;
	from R1-12-47-1_node_158;
	name R1-12-47-1_xfmr_405;
	to R1-12-47-1_tn_405;
	configuration transformer_configuration:3083;
};

object transformer:3537 {
	phases AS;
	from R1-12-47-1_node_151;
	name R1-12-47-1_xfmr_406;
	to R1-12-47-1_tn_406;
	configuration transformer_configuration:3083;
};

object transformer:3538 {
	phases AS;
	from R1-12-47-1_node_139;
	name R1-12-47-1_xfmr_407;
	to R1-12-47-1_tn_407;
	configuration transformer_configuration:3090;
};

object transformer:3539 {
	phases BS;
	from R1-12-47-1_node_139;
	name R1-12-47-1_xfmr_408;
	to R1-12-47-1_tn_408;
	configuration transformer_configuration:3103;
};

object transformer:3540 {
	phases CS;
	from R1-12-47-1_node_139;
	name R1-12-47-1_xfmr_409;
	to R1-12-47-1_tn_409;
	configuration transformer_configuration:3116;
};

object transformer:3541 {
	phases AS;
	from R1-12-47-1_node_152;
	name R1-12-47-1_xfmr_410;
	to R1-12-47-1_tn_410;
	configuration transformer_configuration:3091;
};

object transformer:3542 {
	phases CS;
	from R1-12-47-1_node_170;
	name R1-12-47-1_xfmr_411;
	to R1-12-47-1_tn_411;
	configuration transformer_configuration:3117;
};

object transformer:3543 {
	phases AS;
	from R1-12-47-1_node_401;
	name R1-12-47-1_xfmr_412;
	to R1-12-47-1_tn_412;
	configuration transformer_configuration:3090;
};

object transformer:3544 {
	phases BS;
	from R1-12-47-1_node_401;
	name R1-12-47-1_xfmr_413;
	to R1-12-47-1_tn_413;
	configuration transformer_configuration:3104;
};

object transformer:3545 {
	phases CS;
	from R1-12-47-1_node_401;
	name R1-12-47-1_xfmr_414;
	to R1-12-47-1_tn_414;
	configuration transformer_configuration:3116;
};

object transformer:3546 {
	phases AS;
	from R1-12-47-1_node_160;
	name R1-12-47-1_xfmr_415;
	to R1-12-47-1_tn_415;
	configuration transformer_configuration:3093;
};

object transformer:3547 {
	phases AS;
	from R1-12-47-1_node_155;
	name R1-12-47-1_xfmr_416;
	to R1-12-47-1_tn_416;
	configuration transformer_configuration:3088;
};

object transformer:3548 {
	phases BS;
	from R1-12-47-1_node_405;
	name R1-12-47-1_xfmr_417;
	to R1-12-47-1_tn_417;
	configuration transformer_configuration:3107;
};

object transformer:3549 {
	phases BS;
	from R1-12-47-1_node_407;
	name R1-12-47-1_xfmr_418;
	to R1-12-47-1_tn_418;
	configuration transformer_configuration:3106;
};

object transformer:3550 {
	phases BS;
	from R1-12-47-1_node_406;
	name R1-12-47-1_xfmr_419;
	to R1-12-47-1_tn_419;
	configuration transformer_configuration:3102;
};

object transformer:3551 {
	phases AS;
	from R1-12-47-1_node_153;
	name R1-12-47-1_xfmr_420;
	to R1-12-47-1_tn_420;
	configuration transformer_configuration:3084;
};

object transformer:3552 {
	phases CS;
	from R1-12-47-1_node_182;
	name R1-12-47-1_xfmr_421;
	to R1-12-47-1_tn_421;
	configuration transformer_configuration:3120;
};

object transformer:3553 {
	phases AS;
	from R1-12-47-1_node_156;
	name R1-12-47-1_xfmr_422;
	to R1-12-47-1_tn_422;
	configuration transformer_configuration:3083;
};

object transformer:3554 {
	phases CS;
	from R1-12-47-1_node_185;
	name R1-12-47-1_xfmr_423;
	to R1-12-47-1_tn_423;
	configuration transformer_configuration:3121;
};

object transformer:3555 {
	phases AS;
	from R1-12-47-1_node_403;
	name R1-12-47-1_xfmr_424;
	to R1-12-47-1_tn_424;
	configuration transformer_configuration:3089;
};

object transformer:3556 {
	phases BS;
	from R1-12-47-1_node_403;
	name R1-12-47-1_xfmr_425;
	to R1-12-47-1_tn_425;
	configuration transformer_configuration:3108;
};

object transformer:3557 {
	phases CS;
	from R1-12-47-1_node_403;
	name R1-12-47-1_xfmr_426;
	to R1-12-47-1_tn_426;
	configuration transformer_configuration:3115;
};

object transformer:3558 {
	phases AS;
	from R1-12-47-1_node_161;
	name R1-12-47-1_xfmr_427;
	to R1-12-47-1_tn_427;
	configuration transformer_configuration:3096;
};

object transformer:3559 {
	phases AS;
	from R1-12-47-1_node_132;
	name R1-12-47-1_xfmr_428;
	to R1-12-47-1_tn_428;
	configuration transformer_configuration:3099;
};

object transformer:3560 {
	phases BS;
	from R1-12-47-1_node_132;
	name R1-12-47-1_xfmr_429;
	to R1-12-47-1_tn_429;
	configuration transformer_configuration:3112;
};

object transformer:3561 {
	phases CS;
	from R1-12-47-1_node_132;
	name R1-12-47-1_xfmr_430;
	to R1-12-47-1_tn_430;
	configuration transformer_configuration:3131;
};

object transformer:3562 {
	phases AS;
	from R1-12-47-1_node_141;
	name R1-12-47-1_xfmr_431;
	to R1-12-47-1_tn_431;
	configuration transformer_configuration:3083;
};

object transformer:3563 {
	phases AS;
	from R1-12-47-1_node_142;
	name R1-12-47-1_xfmr_432;
	to R1-12-47-1_tn_432;
	configuration transformer_configuration:3088;
};

object transformer:3564 {
	phases AS;
	from R1-12-47-1_node_144;
	name R1-12-47-1_xfmr_433;
	to R1-12-47-1_tn_433;
	configuration transformer_configuration:3083;
};

object transformer:3565 {
	phases AS;
	from R1-12-47-1_node_143;
	name R1-12-47-1_xfmr_434;
	to R1-12-47-1_tn_434;
	configuration transformer_configuration:3093;
};

object transformer:3566 {
	phases AS;
	from R1-12-47-1_node_145;
	name R1-12-47-1_xfmr_435;
	to R1-12-47-1_tn_435;
	configuration transformer_configuration:3083;
};

object transformer:3567 {
	phases AS;
	from R1-12-47-1_node_146;
	name R1-12-47-1_xfmr_436;
	to R1-12-47-1_tn_436;
	configuration transformer_configuration:3083;
};

object transformer:3568 {
	phases AS;
	from R1-12-47-1_node_147;
	name R1-12-47-1_xfmr_437;
	to R1-12-47-1_tn_437;
	configuration transformer_configuration:3085;
};

object transformer:3569 {
	phases AS;
	from R1-12-47-1_node_409;
	name R1-12-47-1_xfmr_438;
	to R1-12-47-1_tn_438;
	configuration transformer_configuration:3087;
};

object transformer:3570 {
	phases AS;
	from R1-12-47-1_node_157;
	name R1-12-47-1_xfmr_439;
	to R1-12-47-1_tn_439;
	configuration transformer_configuration:3088;
};

object transformer:3571 {
	phases CS;
	from R1-12-47-1_node_186;
	name R1-12-47-1_xfmr_440;
	to R1-12-47-1_tn_440;
	configuration transformer_configuration:3117;
};

object transformer:3572 {
	phases CS;
	from R1-12-47-1_node_187;
	name R1-12-47-1_xfmr_441;
	to R1-12-47-1_tn_441;
	configuration transformer_configuration:3121;
};

object transformer:3573 {
	phases CS;
	from R1-12-47-1_node_188;
	name R1-12-47-1_xfmr_442;
	to R1-12-47-1_tn_442;
	configuration transformer_configuration:3120;
};

object transformer:3574 {
	phases CS;
	from R1-12-47-1_node_183;
	name R1-12-47-1_xfmr_443;
	to R1-12-47-1_tn_443;
	configuration transformer_configuration:3124;
};

object transformer:3575 {
	phases AS;
	from R1-12-47-1_node_76;
	name R1-12-47-1_xfmr_444;
	to R1-12-47-1_tn_444;
	configuration transformer_configuration:3090;
};

object transformer:3576 {
	phases BS;
	from R1-12-47-1_node_76;
	name R1-12-47-1_xfmr_445;
	to R1-12-47-1_tn_445;
	configuration transformer_configuration:3103;
};

object transformer:3577 {
	phases CS;
	from R1-12-47-1_node_76;
	name R1-12-47-1_xfmr_446;
	to R1-12-47-1_tn_446;
	configuration transformer_configuration:3116;
};

object transformer:3578 {
	phases CS;
	from R1-12-47-1_node_184;
	name R1-12-47-1_xfmr_447;
	to R1-12-47-1_tn_447;
	configuration transformer_configuration:3123;
};

object transformer:3579 {
	phases BS;
	from R1-12-47-1_node_135;
	name R1-12-47-1_xfmr_448;
	to R1-12-47-1_tn_448;
	configuration transformer_configuration:3107;
};

object transformer:3580 {
	phases BS;
	from R1-12-47-1_node_137;
	name R1-12-47-1_xfmr_449;
	to R1-12-47-1_tn_449;
	configuration transformer_configuration:3113;
};

object transformer:3581 {
	phases AS;
	from R1-12-47-1_node_150;
	name R1-12-47-1_xfmr_450;
	to R1-12-47-1_tn_450;
	configuration transformer_configuration:3084;
};

object transformer:3582 {
	phases AS;
	from R1-12-47-1_node_75;
	name R1-12-47-1_xfmr_451;
	to R1-12-47-1_tn_451;
	configuration transformer_configuration:3090;
};

object transformer:3583 {
	phases BS;
	from R1-12-47-1_node_75;
	name R1-12-47-1_xfmr_452;
	to R1-12-47-1_tn_452;
	configuration transformer_configuration:3101;
};

object transformer:3584 {
	phases CS;
	from R1-12-47-1_node_75;
	name R1-12-47-1_xfmr_453;
	to R1-12-47-1_tn_453;
	configuration transformer_configuration:3116;
};

object transformer:3585 {
	phases BS;
	from R1-12-47-1_node_136;
	name R1-12-47-1_xfmr_454;
	to R1-12-47-1_tn_454;
	configuration transformer_configuration:3110;
};

object transformer:3586 {
	phases AS;
	from R1-12-47-1_node_131;
	name R1-12-47-1_xfmr_455;
	to R1-12-47-1_tn_455;
	configuration transformer_configuration:3090;
};

object transformer:3587 {
	phases BS;
	from R1-12-47-1_node_131;
	name R1-12-47-1_xfmr_456;
	to R1-12-47-1_tn_456;
	configuration transformer_configuration:3103;
};

object transformer:3588 {
	phases CS;
	from R1-12-47-1_node_131;
	name R1-12-47-1_xfmr_457;
	to R1-12-47-1_tn_457;
	configuration transformer_configuration:3116;
};

object transformer:3589 {
	phases CS;
	from R1-12-47-1_node_189;
	name R1-12-47-1_xfmr_458;
	to R1-12-47-1_tn_458;
	configuration transformer_configuration:3123;
};

object transformer:3590 {
	phases CS;
	from R1-12-47-1_node_199;
	name R1-12-47-1_xfmr_459;
	to R1-12-47-1_tn_459;
	configuration transformer_configuration:3123;
};

object transformer:3591 {
	phases BS;
	from R1-12-47-1_node_138;
	name R1-12-47-1_xfmr_460;
	to R1-12-47-1_tn_460;
	configuration transformer_configuration:3110;
};

object transformer:3592 {
	phases BS;
	from R1-12-47-1_node_78;
	name R1-12-47-1_xfmr_461;
	to R1-12-47-1_tn_461;
	configuration transformer_configuration:3103;
};

object transformer:3593 {
	phases AS;
	from R1-12-47-1_node_67;
	name R1-12-47-1_xfmr_462;
	to R1-12-47-1_tn_462;
	configuration transformer_configuration:3089;
};

object transformer:3594 {
	phases BS;
	from R1-12-47-1_node_67;
	name R1-12-47-1_xfmr_463;
	to R1-12-47-1_tn_463;
	configuration transformer_configuration:3102;
};

object transformer:3595 {
	phases CS;
	from R1-12-47-1_node_67;
	name R1-12-47-1_xfmr_464;
	to R1-12-47-1_tn_464;
	configuration transformer_configuration:3115;
};

object transformer:3596 {
	phases AS;
	from R1-12-47-1_node_130;
	name R1-12-47-1_xfmr_465;
	to R1-12-47-1_tn_465;
	configuration transformer_configuration:3090;
};

object transformer:3597 {
	phases BS;
	from R1-12-47-1_node_130;
	name R1-12-47-1_xfmr_466;
	to R1-12-47-1_tn_466;
	configuration transformer_configuration:3101;
};

object transformer:3598 {
	phases CS;
	from R1-12-47-1_node_130;
	name R1-12-47-1_xfmr_467;
	to R1-12-47-1_tn_467;
	configuration transformer_configuration:3116;
};

object transformer:3599 {
	phases AS;
	from R1-12-47-1_node_72;
	name R1-12-47-1_xfmr_468;
	to R1-12-47-1_tn_468;
	configuration transformer_configuration:3088;
};

object transformer:3600 {
	phases CS;
	from R1-12-47-1_node_191;
	name R1-12-47-1_xfmr_469;
	to R1-12-47-1_tn_469;
	configuration transformer_configuration:3124;
};

object transformer:3601 {
	phases AS;
	from R1-12-47-1_node_73;
	name R1-12-47-1_xfmr_470;
	to R1-12-47-1_tn_470;
	configuration transformer_configuration:3088;
};

object transformer:3602 {
	phases AS;
	from R1-12-47-1_node_24;
	name R1-12-47-1_xfmr_471;
	to R1-12-47-1_tn_471;
	configuration transformer_configuration:3097;
};

object transformer:3603 {
	phases AS;
	from R1-12-47-1_node_66;
	name R1-12-47-1_xfmr_472;
	to R1-12-47-1_tn_472;
	configuration transformer_configuration:3090;
};

object transformer:3604 {
	phases BS;
	from R1-12-47-1_node_66;
	name R1-12-47-1_xfmr_473;
	to R1-12-47-1_tn_473;
	configuration transformer_configuration:3101;
};

object transformer:3605 {
	phases CS;
	from R1-12-47-1_node_66;
	name R1-12-47-1_xfmr_474;
	to R1-12-47-1_tn_474;
	configuration transformer_configuration:3116;
};

object transformer:3606 {
	phases BS;
	from R1-12-47-1_node_129;
	name R1-12-47-1_xfmr_475;
	to R1-12-47-1_tn_475;
	configuration transformer_configuration:3103;
};

object transformer:3607 {
	phases CS;
	from R1-12-47-1_node_194;
	name R1-12-47-1_xfmr_476;
	to R1-12-47-1_tn_476;
	configuration transformer_configuration:3123;
};

object transformer:3608 {
	phases AS;
	from R1-12-47-1_node_65;
	name R1-12-47-1_xfmr_477;
	to R1-12-47-1_tn_477;
	configuration transformer_configuration:3090;
};

object transformer:3609 {
	phases BS;
	from R1-12-47-1_node_65;
	name R1-12-47-1_xfmr_478;
	to R1-12-47-1_tn_478;
	configuration transformer_configuration:3101;
};

object transformer:3610 {
	phases CS;
	from R1-12-47-1_node_65;
	name R1-12-47-1_xfmr_479;
	to R1-12-47-1_tn_479;
	configuration transformer_configuration:3116;
};

object transformer:3611 {
	phases CS;
	from R1-12-47-1_node_46;
	name R1-12-47-1_xfmr_480;
	to R1-12-47-1_tn_480;
	configuration transformer_configuration:3117;
};

object transformer:3612 {
	phases AS;
	from R1-12-47-1_node_71;
	name R1-12-47-1_xfmr_481;
	to R1-12-47-1_tn_481;
	configuration transformer_configuration:3088;
};

object transformer:3613 {
	phases CS;
	from R1-12-47-1_node_45;
	name R1-12-47-1_xfmr_482;
	to R1-12-47-1_tn_482;
	configuration transformer_configuration:3126;
};

object transformer:3614 {
	phases CS;
	from R1-12-47-1_node_192;
	name R1-12-47-1_xfmr_483;
	to R1-12-47-1_tn_483;
	configuration transformer_configuration:3121;
};

object transformer:3615 {
	phases BS;
	from R1-12-47-1_node_127;
	name R1-12-47-1_xfmr_484;
	to R1-12-47-1_tn_484;
	configuration transformer_configuration:3106;
};

object transformer:3616 {
	phases AS;
	from R1-12-47-1_node_70;
	name R1-12-47-1_xfmr_485;
	to R1-12-47-1_tn_485;
	configuration transformer_configuration:3091;
};

object transformer:3617 {
	phases AS;
	from R1-12-47-1_node_23;
	name R1-12-47-1_xfmr_486;
	to R1-12-47-1_tn_486;
	configuration transformer_configuration:3091;
};

object transformer:3618 {
	phases AS;
	from R1-12-47-1_node_64;
	name R1-12-47-1_xfmr_487;
	to R1-12-47-1_tn_487;
	configuration transformer_configuration:3089;
};

object transformer:3619 {
	phases BS;
	from R1-12-47-1_node_64;
	name R1-12-47-1_xfmr_488;
	to R1-12-47-1_tn_488;
	configuration transformer_configuration:3102;
};

object transformer:3620 {
	phases CS;
	from R1-12-47-1_node_64;
	name R1-12-47-1_xfmr_489;
	to R1-12-47-1_tn_489;
	configuration transformer_configuration:3115;
};

object transformer:3621 {
	phases CS;
	from R1-12-47-1_node_198;
	name R1-12-47-1_xfmr_490;
	to R1-12-47-1_tn_490;
	configuration transformer_configuration:3127;
};

object transformer:3622 {
	phases CS;
	from R1-12-47-1_node_196;
	name R1-12-47-1_xfmr_491;
	to R1-12-47-1_tn_491;
	configuration transformer_configuration:3117;
};

object transformer:3623 {
	phases BS;
	from R1-12-47-1_node_42;
	name R1-12-47-1_xfmr_492;
	to R1-12-47-1_tn_492;
	configuration transformer_configuration:3107;
};

object transformer:3624 {
	phases AS;
	from R1-12-47-1_node_69;
	name R1-12-47-1_xfmr_493;
	to R1-12-47-1_tn_493;
	configuration transformer_configuration:3091;
};

object transformer:3625 {
	phases AS;
	from R1-12-47-1_node_63;
	name R1-12-47-1_xfmr_494;
	to R1-12-47-1_tn_494;
	configuration transformer_configuration:3089;
};

object transformer:3626 {
	phases BS;
	from R1-12-47-1_node_63;
	name R1-12-47-1_xfmr_495;
	to R1-12-47-1_tn_495;
	configuration transformer_configuration:3105;
};

object transformer:3627 {
	phases CS;
	from R1-12-47-1_node_63;
	name R1-12-47-1_xfmr_496;
	to R1-12-47-1_tn_496;
	configuration transformer_configuration:3115;
};

object transformer:3628 {
	phases CS;
	from R1-12-47-1_node_200;
	name R1-12-47-1_xfmr_497;
	to R1-12-47-1_tn_497;
	configuration transformer_configuration:3120;
};

object transformer:3629 {
	phases AS;
	from R1-12-47-1_node_43;
	name R1-12-47-1_xfmr_498;
	to R1-12-47-1_tn_498;
	configuration transformer_configuration:3090;
};

object transformer:3630 {
	phases BS;
	from R1-12-47-1_node_43;
	name R1-12-47-1_xfmr_499;
	to R1-12-47-1_tn_499;
	configuration transformer_configuration:3112;
};

object transformer:3631 {
	phases CS;
	from R1-12-47-1_node_43;
	name R1-12-47-1_xfmr_500;
	to R1-12-47-1_tn_500;
	configuration transformer_configuration:3116;
};

object transformer:3632 {
	phases BS;
	from R1-12-47-1_node_41;
	name R1-12-47-1_xfmr_501;
	to R1-12-47-1_tn_501;
	configuration transformer_configuration:3107;
};

object transformer:3633 {
	phases AS;
	from R1-12-47-1_node_62;
	name R1-12-47-1_xfmr_502;
	to R1-12-47-1_tn_502;
	configuration transformer_configuration:3089;
};

object transformer:3634 {
	phases BS;
	from R1-12-47-1_node_62;
	name R1-12-47-1_xfmr_503;
	to R1-12-47-1_tn_503;
	configuration transformer_configuration:3102;
};

object transformer:3635 {
	phases CS;
	from R1-12-47-1_node_62;
	name R1-12-47-1_xfmr_504;
	to R1-12-47-1_tn_504;
	configuration transformer_configuration:3115;
};

object transformer:3636 {
	phases AS;
	from R1-12-47-1_node_68;
	name R1-12-47-1_xfmr_505;
	to R1-12-47-1_tn_505;
	configuration transformer_configuration:3095;
};

object transformer:3637 {
	phases AS;
	from R1-12-47-1_node_27;
	name R1-12-47-1_xfmr_506;
	to R1-12-47-1_tn_506;
	configuration transformer_configuration:3091;
};

object transformer:3638 {
	phases AS;
	from R1-12-47-1_node_28;
	name R1-12-47-1_xfmr_507;
	to R1-12-47-1_tn_507;
	configuration transformer_configuration:3091;
};

object transformer:3639 {
	phases BS;
	from R1-12-47-1_node_40;
	name R1-12-47-1_xfmr_508;
	to R1-12-47-1_tn_508;
	configuration transformer_configuration:3103;
};

object transformer:3640 {
	phases BS;
	from R1-12-47-1_node_59;
	name R1-12-47-1_xfmr_509;
	to R1-12-47-1_tn_509;
	configuration transformer_configuration:3101;
};

object transformer:3641 {
	phases AS;
	from R1-12-47-1_node_22;
	name R1-12-47-1_xfmr_510;
	to R1-12-47-1_tn_510;
	configuration transformer_configuration:3087;
};

object transformer:3642 {
	phases AS;
	from R1-12-47-1_node_60;
	name R1-12-47-1_xfmr_511;
	to R1-12-47-1_tn_511;
	configuration transformer_configuration:3090;
};

object transformer:3643 {
	phases BS;
	from R1-12-47-1_node_60;
	name R1-12-47-1_xfmr_512;
	to R1-12-47-1_tn_512;
	configuration transformer_configuration:3104;
};

object transformer:3644 {
	phases CS;
	from R1-12-47-1_node_60;
	name R1-12-47-1_xfmr_513;
	to R1-12-47-1_tn_513;
	configuration transformer_configuration:3116;
};

object transformer:3645 {
	phases AS;
	from R1-12-47-1_node_55;
	name R1-12-47-1_xfmr_514;
	to R1-12-47-1_tn_514;
	configuration transformer_configuration:3089;
};

object transformer:3646 {
	phases BS;
	from R1-12-47-1_node_55;
	name R1-12-47-1_xfmr_515;
	to R1-12-47-1_tn_515;
	configuration transformer_configuration:3102;
};

object transformer:3647 {
	phases CS;
	from R1-12-47-1_node_55;
	name R1-12-47-1_xfmr_516;
	to R1-12-47-1_tn_516;
	configuration transformer_configuration:3115;
};

object transformer:3648 {
	phases AS;
	from R1-12-47-1_node_56;
	name R1-12-47-1_xfmr_517;
	to R1-12-47-1_tn_517;
	configuration transformer_configuration:3090;
};

object transformer:3649 {
	phases BS;
	from R1-12-47-1_node_56;
	name R1-12-47-1_xfmr_518;
	to R1-12-47-1_tn_518;
	configuration transformer_configuration:3103;
};

object transformer:3650 {
	phases CS;
	from R1-12-47-1_node_56;
	name R1-12-47-1_xfmr_519;
	to R1-12-47-1_tn_519;
	configuration transformer_configuration:3116;
};

object transformer:3651 {
	phases AS;
	from R1-12-47-1_node_57;
	name R1-12-47-1_xfmr_520;
	to R1-12-47-1_tn_520;
	configuration transformer_configuration:3090;
};

object transformer:3652 {
	phases BS;
	from R1-12-47-1_node_57;
	name R1-12-47-1_xfmr_521;
	to R1-12-47-1_tn_521;
	configuration transformer_configuration:3107;
};

object transformer:3653 {
	phases CS;
	from R1-12-47-1_node_57;
	name R1-12-47-1_xfmr_522;
	to R1-12-47-1_tn_522;
	configuration transformer_configuration:3116;
};

object transformer:3654 {
	phases AS;
	from R1-12-47-1_node_52;
	name R1-12-47-1_xfmr_523;
	to R1-12-47-1_tn_523;
	configuration transformer_configuration:3089;
};

object transformer:3655 {
	phases BS;
	from R1-12-47-1_node_52;
	name R1-12-47-1_xfmr_524;
	to R1-12-47-1_tn_524;
	configuration transformer_configuration:3109;
};

object transformer:3656 {
	phases CS;
	from R1-12-47-1_node_52;
	name R1-12-47-1_xfmr_525;
	to R1-12-47-1_tn_525;
	configuration transformer_configuration:3115;
};

object transformer:3657 {
	phases AS;
	from R1-12-47-1_node_49;
	name R1-12-47-1_xfmr_526;
	to R1-12-47-1_tn_526;
	configuration transformer_configuration:3090;
};

object transformer:3658 {
	phases BS;
	from R1-12-47-1_node_49;
	name R1-12-47-1_xfmr_527;
	to R1-12-47-1_tn_527;
	configuration transformer_configuration:3103;
};

object transformer:3659 {
	phases CS;
	from R1-12-47-1_node_49;
	name R1-12-47-1_xfmr_528;
	to R1-12-47-1_tn_528;
	configuration transformer_configuration:3116;
};

object transformer:3660 {
	phases AS;
	from R1-12-47-1_node_51;
	name R1-12-47-1_xfmr_529;
	to R1-12-47-1_tn_529;
	configuration transformer_configuration:3089;
};

object transformer:3661 {
	phases BS;
	from R1-12-47-1_node_51;
	name R1-12-47-1_xfmr_530;
	to R1-12-47-1_tn_530;
	configuration transformer_configuration:3100;
};

object transformer:3662 {
	phases CS;
	from R1-12-47-1_node_51;
	name R1-12-47-1_xfmr_531;
	to R1-12-47-1_tn_531;
	configuration transformer_configuration:3115;
};

object transformer:3663 {
	phases AS;
	from R1-12-47-1_node_47;
	name R1-12-47-1_xfmr_532;
	to R1-12-47-1_tn_532;
	configuration transformer_configuration:3089;
};

object transformer:3664 {
	phases BS;
	from R1-12-47-1_node_47;
	name R1-12-47-1_xfmr_533;
	to R1-12-47-1_tn_533;
	configuration transformer_configuration:3106;
};

object transformer:3665 {
	phases CS;
	from R1-12-47-1_node_47;
	name R1-12-47-1_xfmr_534;
	to R1-12-47-1_tn_534;
	configuration transformer_configuration:3115;
};

object transformer:3666 {
	phases AS;
	from R1-12-47-1_node_15;
	name R1-12-47-1_xfmr_535;
	to R1-12-47-1_tn_535;
	configuration transformer_configuration:3089;
};

object transformer:3667 {
	phases BS;
	from R1-12-47-1_node_15;
	name R1-12-47-1_xfmr_536;
	to R1-12-47-1_tn_536;
	configuration transformer_configuration:3109;
};

object transformer:3668 {
	phases CS;
	from R1-12-47-1_node_15;
	name R1-12-47-1_xfmr_537;
	to R1-12-47-1_tn_537;
	configuration transformer_configuration:3115;
};

object transformer:3669 {
	phases AS;
	from R1-12-47-1_node_16;
	name R1-12-47-1_xfmr_538;
	to R1-12-47-1_tn_538;
	configuration transformer_configuration:3089;
};

object transformer:3670 {
	phases BS;
	from R1-12-47-1_node_16;
	name R1-12-47-1_xfmr_539;
	to R1-12-47-1_tn_539;
	configuration transformer_configuration:3105;
};

object transformer:3671 {
	phases CS;
	from R1-12-47-1_node_16;
	name R1-12-47-1_xfmr_540;
	to R1-12-47-1_tn_540;
	configuration transformer_configuration:3115;
};

object transformer:3672 {
	phases BS;
	from R1-12-47-1_node_58;
	name R1-12-47-1_xfmr_541;
	to R1-12-47-1_tn_541;
	configuration transformer_configuration:3106;
};

object transformer:3673 {
	phases AS;
	from R1-12-47-1_node_8;
	name R1-12-47-1_xfmr_542;
	to R1-12-47-1_tn_542;
	configuration transformer_configuration:3090;
};

object transformer:3674 {
	phases BS;
	from R1-12-47-1_node_8;
	name R1-12-47-1_xfmr_543;
	to R1-12-47-1_tn_543;
	configuration transformer_configuration:3101;
};

object transformer:3675 {
	phases CS;
	from R1-12-47-1_node_8;
	name R1-12-47-1_xfmr_544;
	to R1-12-47-1_tn_544;
	configuration transformer_configuration:3116;
};

object transformer:3676 {
	phases AS;
	from R1-12-47-1_node_9;
	name R1-12-47-1_xfmr_545;
	to R1-12-47-1_tn_545;
	configuration transformer_configuration:3089;
};

object transformer:3677 {
	phases BS;
	from R1-12-47-1_node_9;
	name R1-12-47-1_xfmr_546;
	to R1-12-47-1_tn_546;
	configuration transformer_configuration:3102;
};

object transformer:3678 {
	phases CS;
	from R1-12-47-1_node_9;
	name R1-12-47-1_xfmr_547;
	to R1-12-47-1_tn_547;
	configuration transformer_configuration:3115;
};

object transformer:3679 {
	phases AS;
	from R1-12-47-1_node_5;
	name R1-12-47-1_xfmr_548;
	to R1-12-47-1_tn_548;
	configuration transformer_configuration:3089;
};

object transformer:3680 {
	phases BS;
	from R1-12-47-1_node_5;
	name R1-12-47-1_xfmr_549;
	to R1-12-47-1_tn_549;
	configuration transformer_configuration:3106;
};

object transformer:3681 {
	phases CS;
	from R1-12-47-1_node_5;
	name R1-12-47-1_xfmr_550;
	to R1-12-47-1_tn_550;
	configuration transformer_configuration:3115;
};

object transformer:3682 {
	phases AS;
	from R1-12-47-1_node_25;
	name R1-12-47-1_xfmr_551;
	to R1-12-47-1_tn_551;
	configuration transformer_configuration:3098;
};

object transformer:3683 {
	phases BS;
	from R1-12-47-1_node_25;
	name R1-12-47-1_xfmr_552;
	to R1-12-47-1_tn_552;
	configuration transformer_configuration:3110;
};

object transformer:3684 {
	phases CS;
	from R1-12-47-1_node_25;
	name R1-12-47-1_xfmr_553;
	to R1-12-47-1_tn_553;
	configuration transformer_configuration:3129;
};

object transformer:3685 {
	phases AS;
	from R1-12-47-1_node_3;
	name R1-12-47-1_xfmr_554;
	to R1-12-47-1_tn_554;
	configuration transformer_configuration:3089;
};

object transformer:3686 {
	phases BS;
	from R1-12-47-1_node_3;
	name R1-12-47-1_xfmr_555;
	to R1-12-47-1_tn_555;
	configuration transformer_configuration:3110;
};

object transformer:3687 {
	phases CS;
	from R1-12-47-1_node_3;
	name R1-12-47-1_xfmr_556;
	to R1-12-47-1_tn_556;
	configuration transformer_configuration:3115;
};

object transformer:3688 {
	phases AS;
	from R1-12-47-1_node_80;
	name R1-12-47-1_xfmr_557;
	to R1-12-47-1_tn_557;
	configuration transformer_configuration:3089;
};

object transformer:3689 {
	phases BS;
	from R1-12-47-1_node_80;
	name R1-12-47-1_xfmr_558;
	to R1-12-47-1_tn_558;
	configuration transformer_configuration:3102;
};

object transformer:3690 {
	phases CS;
	from R1-12-47-1_node_80;
	name R1-12-47-1_xfmr_559;
	to R1-12-47-1_tn_559;
	configuration transformer_configuration:3115;
};

object transformer:3691 {
	phases CS;
	from R1-12-47-1_node_54;
	name R1-12-47-1_xfmr_560;
	to R1-12-47-1_tn_560;
	configuration transformer_configuration:3120;
};

object transformer:3692 {
	phases AS;
	from R1-12-47-1_node_53;
	name R1-12-47-1_xfmr_561;
	to R1-12-47-1_tn_561;
	configuration transformer_configuration:3087;
};

object transformer:3693 {
	phases BS;
	from R1-12-47-1_node_30;
	name R1-12-47-1_xfmr_562;
	to R1-12-47-1_tn_562;
	configuration transformer_configuration:3102;
};

object transformer:3694 {
	phases BS;
	from R1-12-47-1_node_84;
	name R1-12-47-1_xfmr_563;
	to R1-12-47-1_tn_563;
	configuration transformer_configuration:3106;
};

object transformer:3695 {
	phases BS;
	from R1-12-47-1_node_39;
	name R1-12-47-1_xfmr_564;
	to R1-12-47-1_tn_564;
	configuration transformer_configuration:3105;
};

object transformer:3696 {
	phases AS;
	from R1-12-47-1_node_81;
	name R1-12-47-1_xfmr_565;
	to R1-12-47-1_tn_565;
	configuration transformer_configuration:3089;
};

object transformer:3697 {
	phases BS;
	from R1-12-47-1_node_81;
	name R1-12-47-1_xfmr_566;
	to R1-12-47-1_tn_566;
	configuration transformer_configuration:3106;
};

object transformer:3698 {
	phases CS;
	from R1-12-47-1_node_81;
	name R1-12-47-1_xfmr_567;
	to R1-12-47-1_tn_567;
	configuration transformer_configuration:3115;
};

object transformer:3699 {
	phases BS;
	from R1-12-47-1_node_86;
	name R1-12-47-1_xfmr_568;
	to R1-12-47-1_tn_568;
	configuration transformer_configuration:3106;
};

object transformer:3700 {
	phases BS;
	from R1-12-47-1_node_87;
	name R1-12-47-1_xfmr_569;
	to R1-12-47-1_tn_569;
	configuration transformer_configuration:3108;
};

object transformer:3701 {
	phases CS;
	from R1-12-47-1_node_85;
	name R1-12-47-1_xfmr_570;
	to R1-12-47-1_tn_570;
	configuration transformer_configuration:3120;
};

object transformer:3702 {
	phases AS;
	from R1-12-47-1_node_119;
	name R1-12-47-1_xfmr_571;
	to R1-12-47-1_tn_571;
	configuration transformer_configuration:3087;
};

object transformer:3703 {
	phases AS;
	from R1-12-47-1_node_126;
	name R1-12-47-1_xfmr_572;
	to R1-12-47-1_tn_572;
	configuration transformer_configuration:3091;
};

object transformer:3704 {
	phases AS;
	from R1-12-47-1_node_83;
	name R1-12-47-1_xfmr_573;
	to R1-12-47-1_tn_573;
	configuration transformer_configuration:3089;
};

object transformer:3705 {
	phases BS;
	from R1-12-47-1_node_83;
	name R1-12-47-1_xfmr_574;
	to R1-12-47-1_tn_574;
	configuration transformer_configuration:3102;
};

object transformer:3706 {
	phases CS;
	from R1-12-47-1_node_83;
	name R1-12-47-1_xfmr_575;
	to R1-12-47-1_tn_575;
	configuration transformer_configuration:3115;
};

object transformer:3707 {
	phases CS;
	from R1-12-47-1_node_92;
	name R1-12-47-1_xfmr_576;
	to R1-12-47-1_tn_576;
	configuration transformer_configuration:3120;
};

object transformer:3708 {
	phases CS;
	from R1-12-47-1_node_91;
	name R1-12-47-1_xfmr_577;
	to R1-12-47-1_tn_577;
	configuration transformer_configuration:3120;
};

object transformer:3709 {
	phases AS;
	from R1-12-47-1_node_106;
	name R1-12-47-1_xfmr_578;
	to R1-12-47-1_tn_578;
	configuration transformer_configuration:3091;
};

object transformer:3710 {
	phases AS;
	from R1-12-47-1_node_120;
	name R1-12-47-1_xfmr_579;
	to R1-12-47-1_tn_579;
	configuration transformer_configuration:3095;
};

object transformer:3711 {
	phases AS;
	from R1-12-47-1_node_116;
	name R1-12-47-1_xfmr_580;
	to R1-12-47-1_tn_580;
	configuration transformer_configuration:3091;
};

object transformer:3712 {
	phases AS;
	from R1-12-47-1_node_125;
	name R1-12-47-1_xfmr_581;
	to R1-12-47-1_tn_581;
	configuration transformer_configuration:3093;
};

object transformer:3713 {
	phases CS;
	from R1-12-47-1_node_93;
	name R1-12-47-1_xfmr_582;
	to R1-12-47-1_tn_582;
	configuration transformer_configuration:3122;
};

object transformer:3714 {
	phases AS;
	from R1-12-47-1_node_122;
	name R1-12-47-1_xfmr_583;
	to R1-12-47-1_tn_583;
	configuration transformer_configuration:3087;
};

object transformer:3715 {
	phases CS;
	from R1-12-47-1_node_95;
	name R1-12-47-1_xfmr_584;
	to R1-12-47-1_tn_584;
	configuration transformer_configuration:3120;
};

object transformer:3716 {
	phases AS;
	from R1-12-47-1_node_118;
	name R1-12-47-1_xfmr_585;
	to R1-12-47-1_tn_585;
	configuration transformer_configuration:3095;
};

object transformer:3717 {
	phases AS;
	from R1-12-47-1_node_109;
	name R1-12-47-1_xfmr_586;
	to R1-12-47-1_tn_586;
	configuration transformer_configuration:3087;
};

object transformer:3718 {
	phases CS;
	from R1-12-47-1_node_94;
	name R1-12-47-1_xfmr_587;
	to R1-12-47-1_tn_587;
	configuration transformer_configuration:3122;
};

object transformer:3719 {
	phases AS;
	from R1-12-47-1_node_123;
	name R1-12-47-1_xfmr_588;
	to R1-12-47-1_tn_588;
	configuration transformer_configuration:3083;
};

object transformer:3720 {
	phases CS;
	from R1-12-47-1_node_103;
	name R1-12-47-1_xfmr_589;
	to R1-12-47-1_tn_589;
	configuration transformer_configuration:3122;
};

object transformer:3721 {
	phases AS;
	from R1-12-47-1_node_124;
	name R1-12-47-1_xfmr_590;
	to R1-12-47-1_tn_590;
	configuration transformer_configuration:3083;
};

object transformer:3722 {
	phases AS;
	from R1-12-47-1_node_111;
	name R1-12-47-1_xfmr_591;
	to R1-12-47-1_tn_591;
	configuration transformer_configuration:3091;
};

object transformer:3723 {
	phases CS;
	from R1-12-47-1_node_97;
	name R1-12-47-1_xfmr_592;
	to R1-12-47-1_tn_592;
	configuration transformer_configuration:3121;
};

object transformer:3724 {
	phases CS;
	from R1-12-47-1_node_99;
	name R1-12-47-1_xfmr_593;
	to R1-12-47-1_tn_593;
	configuration transformer_configuration:3121;
};

object transformer:3725 {
	phases CS;
	from R1-12-47-1_node_100;
	name R1-12-47-1_xfmr_594;
	to R1-12-47-1_tn_594;
	configuration transformer_configuration:3120;
};

object transformer:3726 {
	phases AS;
	from R1-12-47-1_node_113;
	name R1-12-47-1_xfmr_595;
	to R1-12-47-1_tn_595;
	configuration transformer_configuration:3087;
};

object transformer:3727 {
	phases CS;
	from R1-12-47-1_node_105;
	name R1-12-47-1_xfmr_596;
	to R1-12-47-1_tn_596;
	configuration transformer_configuration:3120;
};

object transformer:3728 {
	phases AS;
	from R1-12-47-1_node_115;
	name R1-12-47-1_xfmr_597;
	to R1-12-47-1_tn_597;
	configuration transformer_configuration:3087;
};

object transformer:3729 {
	phases AS;
	from R1-12-47-1_node_114;
	name R1-12-47-1_xfmr_598;
	to R1-12-47-1_tn_598;
	configuration transformer_configuration:3091;
};

object transformer:3745 {
	phases CN;
	from R1-12-47-1_node_419;
	name R1-12-47-1_xfmr_599;
	to R1-12-47-1_meter_1;
	configuration transformer_configuration:3730;
};

object transformer:3746 {
	phases AN;
	from R1-12-47-1_node_410;
	name R1-12-47-1_xfmr_600;
	to R1-12-47-1_meter_2;
	configuration transformer_configuration:3731;
};

object transformer:3747 {
	phases CN;
	from R1-12-47-1_node_358;
	name R1-12-47-1_xfmr_601;
	to R1-12-47-1_meter_3;
	configuration transformer_configuration:3732;
};

object transformer:3748 {
	phases ABCN;
	from R1-12-47-1_node_346;
	name R1-12-47-1_xfmr_602;
	to R1-12-47-1_meter_4;
	configuration transformer_configuration:3733;
};

object transformer:3749 {
	phases ABCN;
	from R1-12-47-1_node_360;
	name R1-12-47-1_xfmr_603;
	to R1-12-47-1_meter_5;
	configuration transformer_configuration:3734;
};

object transformer:3750 {
	phases ABCN;
	from R1-12-47-1_node_361;
	name R1-12-47-1_xfmr_604;
	to R1-12-47-1_meter_6;
	configuration transformer_configuration:3735;
};

object transformer:3751 {
	phases ABCN;
	from R1-12-47-1_node_243;
	name R1-12-47-1_xfmr_605;
	to R1-12-47-1_meter_7;
	configuration transformer_configuration:3736;
};

object transformer:3752 {
	phases AN;
	from R1-12-47-1_node_366;
	name R1-12-47-1_xfmr_606;
	to R1-12-47-1_meter_8;
	configuration transformer_configuration:3737;
};

object transformer:3753 {
	phases CN;
	from R1-12-47-1_node_301;
	name R1-12-47-1_xfmr_607;
	to R1-12-47-1_meter_9;
	configuration transformer_configuration:3738;
};

object transformer:3754 {
	phases CN;
	from R1-12-47-1_node_248;
	name R1-12-47-1_xfmr_608;
	to R1-12-47-1_meter_10;
	configuration transformer_configuration:3739;
};

object transformer:3755 {
	phases ABCN;
	from R1-12-47-1_node_362;
	name R1-12-47-1_xfmr_609;
	to R1-12-47-1_meter_11;
	configuration transformer_configuration:3740;
};

object transformer:3756 {
	phases CN;
	from R1-12-47-1_node_302;
	name R1-12-47-1_xfmr_610;
	to R1-12-47-1_meter_12;
	configuration transformer_configuration:3741;
};

object transformer:3757 {
	phases AN;
	from R1-12-47-1_node_33;
	name R1-12-47-1_xfmr_611;
	to R1-12-47-1_meter_13;
	configuration transformer_configuration:3742;
};

object transformer:3758 {
	phases AN;
	from R1-12-47-1_node_37;
	name R1-12-47-1_xfmr_612;
	to R1-12-47-1_meter_14;
	configuration transformer_configuration:3743;
};

object transformer:3759 {
	phases AN;
	from R1-12-47-1_node_32;
	name R1-12-47-1_xfmr_613;
	to R1-12-47-1_meter_15;
	configuration transformer_configuration:3743;
};

object transformer:3760 {
	phases AN;
	from R1-12-47-1_node_36;
	name R1-12-47-1_xfmr_614;
	to R1-12-47-1_meter_16;
	configuration transformer_configuration:3737;
};

object transformer:3761 {
	phases AN;
	from R1-12-47-1_node_35;
	name R1-12-47-1_xfmr_615;
	to R1-12-47-1_meter_17;
	configuration transformer_configuration:3744;
};

object transformer:3762 {
	phases AN;
	from R1-12-47-1_node_34;
	name R1-12-47-1_xfmr_616;
	to R1-12-47-1_meter_18;
	configuration transformer_configuration:3737;
};

object transformer:3763 {
	phases ABCN;
	from R1-12-47-1_node_12;
	name R1-12-47-1_xfmr_617;
	to R1-12-47-1_meter_19;
	configuration transformer_configuration:3735;
};

object transformer:3764 {
	phases ABCN;
	from R1-12-47-1_node_10;
	name R1-12-47-1_xfmr_618;
	to R1-12-47-1_meter_20;
	configuration transformer_configuration:3733;
};

object transformer_configuration:3083 {
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+287.181j;
	reactance 0.00400;
	powerA_rating 25.0;
};

object transformer_configuration:3084 {
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+295.721j;
	reactance 0.00333;
	powerA_rating 30.0;
};

object transformer_configuration:3085 {
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+397.393j;
	reactance 0.00267;
	powerA_rating 37.5;
};

object transformer_configuration:3086 {
	power_rating 62.5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00240;
	shunt_impedance 417.835+411.761j;
	reactance 0.00160;
	powerA_rating 62.5;
};

object transformer_configuration:3087 {
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+326.493j;
	reactance 0.00400;
	powerA_rating 25.0;
};

object transformer_configuration:3088 {
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+360.704j;
	reactance 0.00667;
	powerA_rating 15.0;
};

object transformer_configuration:3089 {
	power_rating 5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+274.164j;
	reactance 0.01;
	powerA_rating 5;
};

object transformer_configuration:3090 {
	power_rating 5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+301.925j;
	reactance 0.01;
	powerA_rating 5;
};

object transformer_configuration:3091 {
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+332.068j;
	reactance 0.00667;
	powerA_rating 15.0;
};

object transformer_configuration:3092 {
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+322.313j;
	reactance 0.01;
	powerA_rating 5.0;
};

object transformer_configuration:3093 {
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+334.443j;
	reactance 0.00267;
	powerA_rating 37.5;
};

object transformer_configuration:3094 {
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+362.548j;
	reactance 0.00333;
	powerA_rating 30.0;
};

object transformer_configuration:3095 {
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+393.061j;
	reactance 0.01;
	powerA_rating 10.0;
};

object transformer_configuration:3096 {
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+332.488j;
	reactance 0.00200;
	powerA_rating 50.0;
};

object transformer_configuration:3097 {
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+321.700j;
	reactance 0.01;
	powerA_rating 10.0;
};

object transformer_configuration:3098 {
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+382.759j;
	reactance 0.00200;
	powerA_rating 50.0;
};

object transformer_configuration:3099 {
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+273.252j;
	reactance 0.01;
	powerA_rating 5.0;
};

object transformer_configuration:3100 {
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+273.106j;
	reactance 0.01;
	powerB_rating 5.0;
};

object transformer_configuration:3101 {
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+334.621j;
	reactance 0.00667;
	powerB_rating 15.0;
};

object transformer_configuration:3102 {
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+418.251j;
	reactance 0.00400;
	powerB_rating 25.0;
};

object transformer_configuration:3103 {
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+312.651j;
	reactance 0.00400;
	powerB_rating 25.0;
};

object transformer_configuration:3104 {
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+368.976j;
	reactance 0.00333;
	powerB_rating 30.0;
};

object transformer_configuration:3105 {
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+345.241j;
	reactance 0.00267;
	powerB_rating 37.5;
};

object transformer_configuration:3106 {
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+381.753j;
	reactance 0.00667;
	powerB_rating 15.0;
};

object transformer_configuration:3107 {
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+385.602j;
	reactance 0.00267;
	powerB_rating 37.5;
};

object transformer_configuration:3108 {
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+345.213j;
	reactance 0.00333;
	powerB_rating 30.0;
};

object transformer_configuration:3109 {
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+327.432j;
	reactance 0.01;
	powerB_rating 10.0;
};

object transformer_configuration:3110 {
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+391.541j;
	reactance 0.00200;
	powerB_rating 50.0;
};

object transformer_configuration:3111 {
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+342.457j;
	reactance 0.01;
	powerB_rating 10.0;
};

object transformer_configuration:3112 {
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+292.361j;
	reactance 0.01;
	powerB_rating 5.0;
};

object transformer_configuration:3113 {
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+347.827j;
	reactance 0.00200;
	powerB_rating 50.0;
};

object transformer_configuration:3114 {
	power_rating 5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+305.231j;
	reactance 0.01;
	powerB_rating 5;
};

object transformer_configuration:3115 {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+344.392j;
	reactance 0.01;
};

object transformer_configuration:3116 {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+262.244j;
	reactance 0.01;
};

object transformer_configuration:3117 {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+331.380j;
	reactance 0.00400;
};

object transformer_configuration:3118 {
	powerC_rating 62.5;
	power_rating 62.5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00240;
	shunt_impedance 417.835+459.820j;
	reactance 0.00160;
};

object transformer_configuration:3119 {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+295.469j;
	reactance 0.00267;
};

object transformer_configuration:3120 {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+360.851j;
	reactance 0.00400;
};

object transformer_configuration:3121 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+342.751j;
	reactance 0.00667;
};

object transformer_configuration:3122 {
	powerC_rating 30.0;
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+357.513j;
	reactance 0.00333;
};

object transformer_configuration:3123 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+294.199j;
	reactance 0.00667;
};

object transformer_configuration:3124 {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+308.100j;
	reactance 0.01;
};

object transformer_configuration:3125 {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+300.666j;
	reactance 0.01;
};

object transformer_configuration:3126 {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+337.156j;
	reactance 0.01;
};

object transformer_configuration:3127 {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+417.754j;
	reactance 0.00200;
};

object transformer_configuration:3128 {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+352.878j;
	reactance 0.00267;
};

object transformer_configuration:3129 {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7216.88 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+455.220j;
	reactance 0.00200;
};

object transformer_configuration:3130 {
	powerC_rating 30.0;
	power_rating 30.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+348.261j;
	reactance 0.00333;
};

object transformer_configuration:3131 {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 7216.88 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+273.681j;
	reactance 0.01;
};

object transformer_configuration:3730 {
	powerC_rating 75.0;
	power_rating 75.0;
	primary_voltage 12500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00133;
	shunt_impedance 443.910+424.448j;
	reactance 0.00667;
};

object transformer_configuration:3731 {
	power_rating 50.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	shunt_impedance 391.760+425.397j;
	reactance 0.01000;
	powerA_rating 50.0;
};

object transformer_configuration:3732 {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00267;
	shunt_impedance 365.685+372.824j;
	reactance 0.01333;
};

object transformer_configuration:3733 {
	powerC_rating 0.0;
	power_rating 15.0;
	primary_voltage 12500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+347.082j;
	reactance 0.03333;
	powerB_rating 15.0;
	powerA_rating 0.0;
};

object transformer_configuration:3734 {
	powerC_rating 0.0;
	power_rating 30.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00333;
	shunt_impedance 350.040+352.463j;
	reactance 0.01667;
	powerB_rating 30.0;
	powerA_rating 0.0;
};

object transformer_configuration:3735 {
	powerC_rating 0.0;
	power_rating 25.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	shunt_impedance 339.610+424.065j;
	reactance 0.02000;
	powerB_rating 25.0;
	powerA_rating 0.0;
};

object transformer_configuration:3736 {
	powerC_rating 50.0;
	power_rating 150.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00067;
	shunt_impedance 600.360+500.361j;
	reactance 0.00333;
	powerB_rating 50.0;
	powerA_rating 50.0;
};

object transformer_configuration:3737 {
	power_rating 37.5;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00267;
	shunt_impedance 365.685+350.475j;
	reactance 0.01333;
	powerA_rating 37.5;
};

object transformer_configuration:3738 {
	powerC_rating 62.5;
	power_rating 62.5;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00160;
	shunt_impedance 417.835+414.316j;
	reactance 0.00800;
};

object transformer_configuration:3739 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 12500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+321.595j;
	reactance 0.03333;
};

object transformer_configuration:3740 {
	powerC_rating 0.0;
	power_rating 15.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+365.165j;
	reactance 0.03333;
	powerB_rating 15.0;
	powerA_rating 0.0;
};

object transformer_configuration:3741 {
	powerC_rating 30.0;
	power_rating 30.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00333;
	shunt_impedance 350.040+357.722j;
	reactance 0.01667;
};

object transformer_configuration:3742 {
	power_rating 25.0;
	primary_voltage 12500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	shunt_impedance 339.610+335.709j;
	reactance 0.02000;
	powerA_rating 25.0;
};

object transformer_configuration:3743 {
	power_rating 10.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	shunt_impedance 308.320+310.435j;
	reactance 0.05;
	powerA_rating 10.0;
};

object transformer_configuration:3744 {
	power_rating 25.0;
	primary_voltage 12500.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	shunt_impedance 339.610+365.132j;
	reactance 0.02000;
	powerA_rating 25.0;
};

object triplex_line_conductor: {
	resistance 0.48;
	name triplex_4/0 AA;
	geometric_mean_radius 0.0158;
};

object triplex_line_configuration:1 {
	diameter 0.522;
	insulation_thickness 0.08;
	conductor_1 triplex_4/0 AA;
	conductor_2 triplex_4/0 AA;
	conductor_N triplex_4/0 AA;
};

object triplex_line:2485 {
	phases AS;
	from R1-12-47-1_tn_1;
	name R1-12-47-1_tl_1;
	to R1-12-47-1_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2486 {
	phases AS;
	from R1-12-47-1_tn_2;
	name R1-12-47-1_tl_2;
	to R1-12-47-1_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2487 {
	phases AS;
	from R1-12-47-1_tn_3;
	name R1-12-47-1_tl_3;
	to R1-12-47-1_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2488 {
	phases AS;
	from R1-12-47-1_tn_4;
	name R1-12-47-1_tl_4;
	to R1-12-47-1_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2489 {
	phases AS;
	from R1-12-47-1_tn_5;
	name R1-12-47-1_tl_5;
	to R1-12-47-1_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2490 {
	phases AS;
	from R1-12-47-1_tn_6;
	name R1-12-47-1_tl_6;
	to R1-12-47-1_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2491 {
	phases AS;
	from R1-12-47-1_tn_7;
	name R1-12-47-1_tl_7;
	to R1-12-47-1_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2492 {
	phases BS;
	from R1-12-47-1_tn_8;
	name R1-12-47-1_tl_8;
	to R1-12-47-1_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2493 {
	phases CS;
	from R1-12-47-1_tn_9;
	name R1-12-47-1_tl_9;
	to R1-12-47-1_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2494 {
	phases AS;
	from R1-12-47-1_tn_10;
	name R1-12-47-1_tl_10;
	to R1-12-47-1_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2495 {
	phases BS;
	from R1-12-47-1_tn_11;
	name R1-12-47-1_tl_11;
	to R1-12-47-1_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2496 {
	phases CS;
	from R1-12-47-1_tn_12;
	name R1-12-47-1_tl_12;
	to R1-12-47-1_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2497 {
	phases AS;
	from R1-12-47-1_tn_13;
	name R1-12-47-1_tl_13;
	to R1-12-47-1_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2498 {
	phases AS;
	from R1-12-47-1_tn_14;
	name R1-12-47-1_tl_14;
	to R1-12-47-1_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2499 {
	phases AS;
	from R1-12-47-1_tn_15;
	name R1-12-47-1_tl_15;
	to R1-12-47-1_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2500 {
	phases AS;
	from R1-12-47-1_tn_16;
	name R1-12-47-1_tl_16;
	to R1-12-47-1_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2501 {
	phases AS;
	from R1-12-47-1_tn_17;
	name R1-12-47-1_tl_17;
	to R1-12-47-1_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2502 {
	phases BS;
	from R1-12-47-1_tn_18;
	name R1-12-47-1_tl_18;
	to R1-12-47-1_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2503 {
	phases CS;
	from R1-12-47-1_tn_19;
	name R1-12-47-1_tl_19;
	to R1-12-47-1_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2504 {
	phases AS;
	from R1-12-47-1_tn_20;
	name R1-12-47-1_tl_20;
	to R1-12-47-1_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2505 {
	phases AS;
	from R1-12-47-1_tn_21;
	name R1-12-47-1_tl_21;
	to R1-12-47-1_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2506 {
	phases AS;
	from R1-12-47-1_tn_22;
	name R1-12-47-1_tl_22;
	to R1-12-47-1_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2507 {
	phases AS;
	from R1-12-47-1_tn_23;
	name R1-12-47-1_tl_23;
	to R1-12-47-1_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2508 {
	phases BS;
	from R1-12-47-1_tn_24;
	name R1-12-47-1_tl_24;
	to R1-12-47-1_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2509 {
	phases CS;
	from R1-12-47-1_tn_25;
	name R1-12-47-1_tl_25;
	to R1-12-47-1_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2510 {
	phases AS;
	from R1-12-47-1_tn_26;
	name R1-12-47-1_tl_26;
	to R1-12-47-1_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2511 {
	phases AS;
	from R1-12-47-1_tn_27;
	name R1-12-47-1_tl_27;
	to R1-12-47-1_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2512 {
	phases AS;
	from R1-12-47-1_tn_28;
	name R1-12-47-1_tl_28;
	to R1-12-47-1_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2513 {
	phases AS;
	from R1-12-47-1_tn_29;
	name R1-12-47-1_tl_29;
	to R1-12-47-1_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2514 {
	phases AS;
	from R1-12-47-1_tn_30;
	name R1-12-47-1_tl_30;
	to R1-12-47-1_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2515 {
	phases BS;
	from R1-12-47-1_tn_31;
	name R1-12-47-1_tl_31;
	to R1-12-47-1_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2516 {
	phases CS;
	from R1-12-47-1_tn_32;
	name R1-12-47-1_tl_32;
	to R1-12-47-1_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2517 {
	phases AS;
	from R1-12-47-1_tn_33;
	name R1-12-47-1_tl_33;
	to R1-12-47-1_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2518 {
	phases AS;
	from R1-12-47-1_tn_34;
	name R1-12-47-1_tl_34;
	to R1-12-47-1_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2519 {
	phases AS;
	from R1-12-47-1_tn_35;
	name R1-12-47-1_tl_35;
	to R1-12-47-1_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2520 {
	phases AS;
	from R1-12-47-1_tn_36;
	name R1-12-47-1_tl_36;
	to R1-12-47-1_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2521 {
	phases AS;
	from R1-12-47-1_tn_37;
	name R1-12-47-1_tl_37;
	to R1-12-47-1_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2522 {
	phases AS;
	from R1-12-47-1_tn_38;
	name R1-12-47-1_tl_38;
	to R1-12-47-1_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2523 {
	phases AS;
	from R1-12-47-1_tn_39;
	name R1-12-47-1_tl_39;
	to R1-12-47-1_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2524 {
	phases AS;
	from R1-12-47-1_tn_40;
	name R1-12-47-1_tl_40;
	to R1-12-47-1_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2525 {
	phases AS;
	from R1-12-47-1_tn_41;
	name R1-12-47-1_tl_41;
	to R1-12-47-1_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2526 {
	phases AS;
	from R1-12-47-1_tn_42;
	name R1-12-47-1_tl_42;
	to R1-12-47-1_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2527 {
	phases AS;
	from R1-12-47-1_tn_43;
	name R1-12-47-1_tl_43;
	to R1-12-47-1_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2528 {
	phases AS;
	from R1-12-47-1_tn_44;
	name R1-12-47-1_tl_44;
	to R1-12-47-1_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2529 {
	phases AS;
	from R1-12-47-1_tn_45;
	name R1-12-47-1_tl_45;
	to R1-12-47-1_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2530 {
	phases AS;
	from R1-12-47-1_tn_46;
	name R1-12-47-1_tl_46;
	to R1-12-47-1_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2531 {
	phases AS;
	from R1-12-47-1_tn_47;
	name R1-12-47-1_tl_47;
	to R1-12-47-1_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2532 {
	phases AS;
	from R1-12-47-1_tn_48;
	name R1-12-47-1_tl_48;
	to R1-12-47-1_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2533 {
	phases AS;
	from R1-12-47-1_tn_49;
	name R1-12-47-1_tl_49;
	to R1-12-47-1_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2534 {
	phases AS;
	from R1-12-47-1_tn_50;
	name R1-12-47-1_tl_50;
	to R1-12-47-1_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2535 {
	phases AS;
	from R1-12-47-1_tn_51;
	name R1-12-47-1_tl_51;
	to R1-12-47-1_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2536 {
	phases BS;
	from R1-12-47-1_tn_52;
	name R1-12-47-1_tl_52;
	to R1-12-47-1_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2537 {
	phases CS;
	from R1-12-47-1_tn_53;
	name R1-12-47-1_tl_53;
	to R1-12-47-1_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2538 {
	phases AS;
	from R1-12-47-1_tn_54;
	name R1-12-47-1_tl_54;
	to R1-12-47-1_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2539 {
	phases AS;
	from R1-12-47-1_tn_55;
	name R1-12-47-1_tl_55;
	to R1-12-47-1_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2540 {
	phases AS;
	from R1-12-47-1_tn_56;
	name R1-12-47-1_tl_56;
	to R1-12-47-1_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2541 {
	phases AS;
	from R1-12-47-1_tn_57;
	name R1-12-47-1_tl_57;
	to R1-12-47-1_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2542 {
	phases AS;
	from R1-12-47-1_tn_58;
	name R1-12-47-1_tl_58;
	to R1-12-47-1_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2543 {
	phases AS;
	from R1-12-47-1_tn_59;
	name R1-12-47-1_tl_59;
	to R1-12-47-1_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2544 {
	phases AS;
	from R1-12-47-1_tn_60;
	name R1-12-47-1_tl_60;
	to R1-12-47-1_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2545 {
	phases AS;
	from R1-12-47-1_tn_61;
	name R1-12-47-1_tl_61;
	to R1-12-47-1_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2546 {
	phases AS;
	from R1-12-47-1_tn_62;
	name R1-12-47-1_tl_62;
	to R1-12-47-1_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2547 {
	phases AS;
	from R1-12-47-1_tn_63;
	name R1-12-47-1_tl_63;
	to R1-12-47-1_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2548 {
	phases BS;
	from R1-12-47-1_tn_64;
	name R1-12-47-1_tl_64;
	to R1-12-47-1_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2549 {
	phases CS;
	from R1-12-47-1_tn_65;
	name R1-12-47-1_tl_65;
	to R1-12-47-1_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2550 {
	phases AS;
	from R1-12-47-1_tn_66;
	name R1-12-47-1_tl_66;
	to R1-12-47-1_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2551 {
	phases AS;
	from R1-12-47-1_tn_67;
	name R1-12-47-1_tl_67;
	to R1-12-47-1_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2552 {
	phases AS;
	from R1-12-47-1_tn_68;
	name R1-12-47-1_tl_68;
	to R1-12-47-1_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2553 {
	phases BS;
	from R1-12-47-1_tn_69;
	name R1-12-47-1_tl_69;
	to R1-12-47-1_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2554 {
	phases CS;
	from R1-12-47-1_tn_70;
	name R1-12-47-1_tl_70;
	to R1-12-47-1_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2555 {
	phases AS;
	from R1-12-47-1_tn_71;
	name R1-12-47-1_tl_71;
	to R1-12-47-1_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2556 {
	phases CS;
	from R1-12-47-1_tn_72;
	name R1-12-47-1_tl_72;
	to R1-12-47-1_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2557 {
	phases AS;
	from R1-12-47-1_tn_73;
	name R1-12-47-1_tl_73;
	to R1-12-47-1_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2558 {
	phases BS;
	from R1-12-47-1_tn_74;
	name R1-12-47-1_tl_74;
	to R1-12-47-1_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2559 {
	phases CS;
	from R1-12-47-1_tn_75;
	name R1-12-47-1_tl_75;
	to R1-12-47-1_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2560 {
	phases AS;
	from R1-12-47-1_tn_76;
	name R1-12-47-1_tl_76;
	to R1-12-47-1_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2561 {
	phases BS;
	from R1-12-47-1_tn_77;
	name R1-12-47-1_tl_77;
	to R1-12-47-1_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2562 {
	phases CS;
	from R1-12-47-1_tn_78;
	name R1-12-47-1_tl_78;
	to R1-12-47-1_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2563 {
	phases AS;
	from R1-12-47-1_tn_79;
	name R1-12-47-1_tl_79;
	to R1-12-47-1_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2564 {
	phases AS;
	from R1-12-47-1_tn_80;
	name R1-12-47-1_tl_80;
	to R1-12-47-1_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2565 {
	phases AS;
	from R1-12-47-1_tn_81;
	name R1-12-47-1_tl_81;
	to R1-12-47-1_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2566 {
	phases AS;
	from R1-12-47-1_tn_82;
	name R1-12-47-1_tl_82;
	to R1-12-47-1_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2567 {
	phases AS;
	from R1-12-47-1_tn_83;
	name R1-12-47-1_tl_83;
	to R1-12-47-1_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2568 {
	phases AS;
	from R1-12-47-1_tn_84;
	name R1-12-47-1_tl_84;
	to R1-12-47-1_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2569 {
	phases AS;
	from R1-12-47-1_tn_85;
	name R1-12-47-1_tl_85;
	to R1-12-47-1_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2570 {
	phases AS;
	from R1-12-47-1_tn_86;
	name R1-12-47-1_tl_86;
	to R1-12-47-1_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2571 {
	phases BS;
	from R1-12-47-1_tn_87;
	name R1-12-47-1_tl_87;
	to R1-12-47-1_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2572 {
	phases CS;
	from R1-12-47-1_tn_88;
	name R1-12-47-1_tl_88;
	to R1-12-47-1_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2573 {
	phases AS;
	from R1-12-47-1_tn_89;
	name R1-12-47-1_tl_89;
	to R1-12-47-1_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2574 {
	phases AS;
	from R1-12-47-1_tn_90;
	name R1-12-47-1_tl_90;
	to R1-12-47-1_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2575 {
	phases AS;
	from R1-12-47-1_tn_91;
	name R1-12-47-1_tl_91;
	to R1-12-47-1_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2576 {
	phases AS;
	from R1-12-47-1_tn_92;
	name R1-12-47-1_tl_92;
	to R1-12-47-1_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2577 {
	phases AS;
	from R1-12-47-1_tn_93;
	name R1-12-47-1_tl_93;
	to R1-12-47-1_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2578 {
	phases AS;
	from R1-12-47-1_tn_94;
	name R1-12-47-1_tl_94;
	to R1-12-47-1_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2579 {
	phases AS;
	from R1-12-47-1_tn_95;
	name R1-12-47-1_tl_95;
	to R1-12-47-1_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2580 {
	phases AS;
	from R1-12-47-1_tn_96;
	name R1-12-47-1_tl_96;
	to R1-12-47-1_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2581 {
	phases AS;
	from R1-12-47-1_tn_97;
	name R1-12-47-1_tl_97;
	to R1-12-47-1_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2582 {
	phases AS;
	from R1-12-47-1_tn_98;
	name R1-12-47-1_tl_98;
	to R1-12-47-1_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2583 {
	phases AS;
	from R1-12-47-1_tn_99;
	name R1-12-47-1_tl_99;
	to R1-12-47-1_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2584 {
	phases CS;
	from R1-12-47-1_tn_100;
	name R1-12-47-1_tl_100;
	to R1-12-47-1_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2585 {
	phases AS;
	from R1-12-47-1_tn_101;
	name R1-12-47-1_tl_101;
	to R1-12-47-1_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2586 {
	phases AS;
	from R1-12-47-1_tn_102;
	name R1-12-47-1_tl_102;
	to R1-12-47-1_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2587 {
	phases BS;
	from R1-12-47-1_tn_103;
	name R1-12-47-1_tl_103;
	to R1-12-47-1_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2588 {
	phases CS;
	from R1-12-47-1_tn_104;
	name R1-12-47-1_tl_104;
	to R1-12-47-1_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2589 {
	phases AS;
	from R1-12-47-1_tn_105;
	name R1-12-47-1_tl_105;
	to R1-12-47-1_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2590 {
	phases CS;
	from R1-12-47-1_tn_106;
	name R1-12-47-1_tl_106;
	to R1-12-47-1_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2591 {
	phases CS;
	from R1-12-47-1_tn_107;
	name R1-12-47-1_tl_107;
	to R1-12-47-1_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2592 {
	phases AS;
	from R1-12-47-1_tn_108;
	name R1-12-47-1_tl_108;
	to R1-12-47-1_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2593 {
	phases AS;
	from R1-12-47-1_tn_109;
	name R1-12-47-1_tl_109;
	to R1-12-47-1_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2594 {
	phases AS;
	from R1-12-47-1_tn_110;
	name R1-12-47-1_tl_110;
	to R1-12-47-1_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2595 {
	phases AS;
	from R1-12-47-1_tn_111;
	name R1-12-47-1_tl_111;
	to R1-12-47-1_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2596 {
	phases AS;
	from R1-12-47-1_tn_112;
	name R1-12-47-1_tl_112;
	to R1-12-47-1_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2597 {
	phases AS;
	from R1-12-47-1_tn_113;
	name R1-12-47-1_tl_113;
	to R1-12-47-1_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2598 {
	phases AS;
	from R1-12-47-1_tn_114;
	name R1-12-47-1_tl_114;
	to R1-12-47-1_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2599 {
	phases AS;
	from R1-12-47-1_tn_115;
	name R1-12-47-1_tl_115;
	to R1-12-47-1_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2600 {
	phases CS;
	from R1-12-47-1_tn_116;
	name R1-12-47-1_tl_116;
	to R1-12-47-1_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2601 {
	phases AS;
	from R1-12-47-1_tn_117;
	name R1-12-47-1_tl_117;
	to R1-12-47-1_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2602 {
	phases AS;
	from R1-12-47-1_tn_118;
	name R1-12-47-1_tl_118;
	to R1-12-47-1_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2603 {
	phases AS;
	from R1-12-47-1_tn_119;
	name R1-12-47-1_tl_119;
	to R1-12-47-1_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2604 {
	phases AS;
	from R1-12-47-1_tn_120;
	name R1-12-47-1_tl_120;
	to R1-12-47-1_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2605 {
	phases BS;
	from R1-12-47-1_tn_121;
	name R1-12-47-1_tl_121;
	to R1-12-47-1_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2606 {
	phases CS;
	from R1-12-47-1_tn_122;
	name R1-12-47-1_tl_122;
	to R1-12-47-1_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2607 {
	phases AS;
	from R1-12-47-1_tn_123;
	name R1-12-47-1_tl_123;
	to R1-12-47-1_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2608 {
	phases BS;
	from R1-12-47-1_tn_124;
	name R1-12-47-1_tl_124;
	to R1-12-47-1_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2609 {
	phases CS;
	from R1-12-47-1_tn_125;
	name R1-12-47-1_tl_125;
	to R1-12-47-1_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2610 {
	phases AS;
	from R1-12-47-1_tn_126;
	name R1-12-47-1_tl_126;
	to R1-12-47-1_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2611 {
	phases AS;
	from R1-12-47-1_tn_127;
	name R1-12-47-1_tl_127;
	to R1-12-47-1_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2612 {
	phases AS;
	from R1-12-47-1_tn_128;
	name R1-12-47-1_tl_128;
	to R1-12-47-1_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2613 {
	phases CS;
	from R1-12-47-1_tn_129;
	name R1-12-47-1_tl_129;
	to R1-12-47-1_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2614 {
	phases AS;
	from R1-12-47-1_tn_130;
	name R1-12-47-1_tl_130;
	to R1-12-47-1_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2615 {
	phases BS;
	from R1-12-47-1_tn_131;
	name R1-12-47-1_tl_131;
	to R1-12-47-1_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2616 {
	phases CS;
	from R1-12-47-1_tn_132;
	name R1-12-47-1_tl_132;
	to R1-12-47-1_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2617 {
	phases AS;
	from R1-12-47-1_tn_133;
	name R1-12-47-1_tl_133;
	to R1-12-47-1_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2618 {
	phases AS;
	from R1-12-47-1_tn_134;
	name R1-12-47-1_tl_134;
	to R1-12-47-1_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2619 {
	phases BS;
	from R1-12-47-1_tn_135;
	name R1-12-47-1_tl_135;
	to R1-12-47-1_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2620 {
	phases CS;
	from R1-12-47-1_tn_136;
	name R1-12-47-1_tl_136;
	to R1-12-47-1_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2621 {
	phases AS;
	from R1-12-47-1_tn_137;
	name R1-12-47-1_tl_137;
	to R1-12-47-1_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2622 {
	phases AS;
	from R1-12-47-1_tn_138;
	name R1-12-47-1_tl_138;
	to R1-12-47-1_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2623 {
	phases BS;
	from R1-12-47-1_tn_139;
	name R1-12-47-1_tl_139;
	to R1-12-47-1_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2624 {
	phases BS;
	from R1-12-47-1_tn_140;
	name R1-12-47-1_tl_140;
	to R1-12-47-1_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2625 {
	phases CS;
	from R1-12-47-1_tn_141;
	name R1-12-47-1_tl_141;
	to R1-12-47-1_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2626 {
	phases CS;
	from R1-12-47-1_tn_142;
	name R1-12-47-1_tl_142;
	to R1-12-47-1_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2627 {
	phases AS;
	from R1-12-47-1_tn_143;
	name R1-12-47-1_tl_143;
	to R1-12-47-1_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2628 {
	phases AS;
	from R1-12-47-1_tn_144;
	name R1-12-47-1_tl_144;
	to R1-12-47-1_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2629 {
	phases AS;
	from R1-12-47-1_tn_145;
	name R1-12-47-1_tl_145;
	to R1-12-47-1_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2630 {
	phases AS;
	from R1-12-47-1_tn_146;
	name R1-12-47-1_tl_146;
	to R1-12-47-1_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2631 {
	phases BS;
	from R1-12-47-1_tn_147;
	name R1-12-47-1_tl_147;
	to R1-12-47-1_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2632 {
	phases CS;
	from R1-12-47-1_tn_148;
	name R1-12-47-1_tl_148;
	to R1-12-47-1_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2633 {
	phases CS;
	from R1-12-47-1_tn_149;
	name R1-12-47-1_tl_149;
	to R1-12-47-1_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2634 {
	phases BS;
	from R1-12-47-1_tn_150;
	name R1-12-47-1_tl_150;
	to R1-12-47-1_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2635 {
	phases BS;
	from R1-12-47-1_tn_151;
	name R1-12-47-1_tl_151;
	to R1-12-47-1_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2636 {
	phases AS;
	from R1-12-47-1_tn_152;
	name R1-12-47-1_tl_152;
	to R1-12-47-1_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2637 {
	phases BS;
	from R1-12-47-1_tn_153;
	name R1-12-47-1_tl_153;
	to R1-12-47-1_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2638 {
	phases CS;
	from R1-12-47-1_tn_154;
	name R1-12-47-1_tl_154;
	to R1-12-47-1_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2639 {
	phases BS;
	from R1-12-47-1_tn_155;
	name R1-12-47-1_tl_155;
	to R1-12-47-1_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2640 {
	phases BS;
	from R1-12-47-1_tn_156;
	name R1-12-47-1_tl_156;
	to R1-12-47-1_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2641 {
	phases BS;
	from R1-12-47-1_tn_157;
	name R1-12-47-1_tl_157;
	to R1-12-47-1_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2642 {
	phases AS;
	from R1-12-47-1_tn_158;
	name R1-12-47-1_tl_158;
	to R1-12-47-1_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2643 {
	phases BS;
	from R1-12-47-1_tn_159;
	name R1-12-47-1_tl_159;
	to R1-12-47-1_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2644 {
	phases CS;
	from R1-12-47-1_tn_160;
	name R1-12-47-1_tl_160;
	to R1-12-47-1_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2645 {
	phases AS;
	from R1-12-47-1_tn_161;
	name R1-12-47-1_tl_161;
	to R1-12-47-1_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2646 {
	phases AS;
	from R1-12-47-1_tn_162;
	name R1-12-47-1_tl_162;
	to R1-12-47-1_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2647 {
	phases AS;
	from R1-12-47-1_tn_163;
	name R1-12-47-1_tl_163;
	to R1-12-47-1_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2648 {
	phases BS;
	from R1-12-47-1_tn_164;
	name R1-12-47-1_tl_164;
	to R1-12-47-1_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2649 {
	phases CS;
	from R1-12-47-1_tn_165;
	name R1-12-47-1_tl_165;
	to R1-12-47-1_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2650 {
	phases CS;
	from R1-12-47-1_tn_166;
	name R1-12-47-1_tl_166;
	to R1-12-47-1_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2651 {
	phases AS;
	from R1-12-47-1_tn_167;
	name R1-12-47-1_tl_167;
	to R1-12-47-1_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2652 {
	phases BS;
	from R1-12-47-1_tn_168;
	name R1-12-47-1_tl_168;
	to R1-12-47-1_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2653 {
	phases CS;
	from R1-12-47-1_tn_169;
	name R1-12-47-1_tl_169;
	to R1-12-47-1_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2654 {
	phases BS;
	from R1-12-47-1_tn_170;
	name R1-12-47-1_tl_170;
	to R1-12-47-1_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2655 {
	phases AS;
	from R1-12-47-1_tn_171;
	name R1-12-47-1_tl_171;
	to R1-12-47-1_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2656 {
	phases BS;
	from R1-12-47-1_tn_172;
	name R1-12-47-1_tl_172;
	to R1-12-47-1_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2657 {
	phases CS;
	from R1-12-47-1_tn_173;
	name R1-12-47-1_tl_173;
	to R1-12-47-1_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2658 {
	phases AS;
	from R1-12-47-1_tn_174;
	name R1-12-47-1_tl_174;
	to R1-12-47-1_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2659 {
	phases AS;
	from R1-12-47-1_tn_175;
	name R1-12-47-1_tl_175;
	to R1-12-47-1_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2660 {
	phases BS;
	from R1-12-47-1_tn_176;
	name R1-12-47-1_tl_176;
	to R1-12-47-1_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2661 {
	phases CS;
	from R1-12-47-1_tn_177;
	name R1-12-47-1_tl_177;
	to R1-12-47-1_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2662 {
	phases AS;
	from R1-12-47-1_tn_178;
	name R1-12-47-1_tl_178;
	to R1-12-47-1_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2663 {
	phases BS;
	from R1-12-47-1_tn_179;
	name R1-12-47-1_tl_179;
	to R1-12-47-1_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2664 {
	phases BS;
	from R1-12-47-1_tn_180;
	name R1-12-47-1_tl_180;
	to R1-12-47-1_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2665 {
	phases AS;
	from R1-12-47-1_tn_181;
	name R1-12-47-1_tl_181;
	to R1-12-47-1_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2666 {
	phases AS;
	from R1-12-47-1_tn_182;
	name R1-12-47-1_tl_182;
	to R1-12-47-1_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2667 {
	phases BS;
	from R1-12-47-1_tn_183;
	name R1-12-47-1_tl_183;
	to R1-12-47-1_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2668 {
	phases CS;
	from R1-12-47-1_tn_184;
	name R1-12-47-1_tl_184;
	to R1-12-47-1_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2669 {
	phases BS;
	from R1-12-47-1_tn_185;
	name R1-12-47-1_tl_185;
	to R1-12-47-1_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2670 {
	phases BS;
	from R1-12-47-1_tn_186;
	name R1-12-47-1_tl_186;
	to R1-12-47-1_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2671 {
	phases AS;
	from R1-12-47-1_tn_187;
	name R1-12-47-1_tl_187;
	to R1-12-47-1_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2672 {
	phases BS;
	from R1-12-47-1_tn_188;
	name R1-12-47-1_tl_188;
	to R1-12-47-1_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2673 {
	phases CS;
	from R1-12-47-1_tn_189;
	name R1-12-47-1_tl_189;
	to R1-12-47-1_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2674 {
	phases AS;
	from R1-12-47-1_tn_190;
	name R1-12-47-1_tl_190;
	to R1-12-47-1_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2675 {
	phases AS;
	from R1-12-47-1_tn_191;
	name R1-12-47-1_tl_191;
	to R1-12-47-1_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2676 {
	phases BS;
	from R1-12-47-1_tn_192;
	name R1-12-47-1_tl_192;
	to R1-12-47-1_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2677 {
	phases CS;
	from R1-12-47-1_tn_193;
	name R1-12-47-1_tl_193;
	to R1-12-47-1_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2678 {
	phases AS;
	from R1-12-47-1_tn_194;
	name R1-12-47-1_tl_194;
	to R1-12-47-1_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2679 {
	phases AS;
	from R1-12-47-1_tn_195;
	name R1-12-47-1_tl_195;
	to R1-12-47-1_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2680 {
	phases AS;
	from R1-12-47-1_tn_196;
	name R1-12-47-1_tl_196;
	to R1-12-47-1_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2681 {
	phases BS;
	from R1-12-47-1_tn_197;
	name R1-12-47-1_tl_197;
	to R1-12-47-1_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2682 {
	phases CS;
	from R1-12-47-1_tn_198;
	name R1-12-47-1_tl_198;
	to R1-12-47-1_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2683 {
	phases AS;
	from R1-12-47-1_tn_199;
	name R1-12-47-1_tl_199;
	to R1-12-47-1_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2684 {
	phases AS;
	from R1-12-47-1_tn_200;
	name R1-12-47-1_tl_200;
	to R1-12-47-1_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2685 {
	phases BS;
	from R1-12-47-1_tn_201;
	name R1-12-47-1_tl_201;
	to R1-12-47-1_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2686 {
	phases CS;
	from R1-12-47-1_tn_202;
	name R1-12-47-1_tl_202;
	to R1-12-47-1_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2687 {
	phases AS;
	from R1-12-47-1_tn_203;
	name R1-12-47-1_tl_203;
	to R1-12-47-1_tm_203;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2688 {
	phases AS;
	from R1-12-47-1_tn_204;
	name R1-12-47-1_tl_204;
	to R1-12-47-1_tm_204;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2689 {
	phases AS;
	from R1-12-47-1_tn_205;
	name R1-12-47-1_tl_205;
	to R1-12-47-1_tm_205;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2690 {
	phases AS;
	from R1-12-47-1_tn_206;
	name R1-12-47-1_tl_206;
	to R1-12-47-1_tm_206;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2691 {
	phases CS;
	from R1-12-47-1_tn_207;
	name R1-12-47-1_tl_207;
	to R1-12-47-1_tm_207;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2692 {
	phases CS;
	from R1-12-47-1_tn_208;
	name R1-12-47-1_tl_208;
	to R1-12-47-1_tm_208;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2693 {
	phases CS;
	from R1-12-47-1_tn_209;
	name R1-12-47-1_tl_209;
	to R1-12-47-1_tm_209;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2694 {
	phases AS;
	from R1-12-47-1_tn_210;
	name R1-12-47-1_tl_210;
	to R1-12-47-1_tm_210;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2695 {
	phases AS;
	from R1-12-47-1_tn_211;
	name R1-12-47-1_tl_211;
	to R1-12-47-1_tm_211;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2696 {
	phases BS;
	from R1-12-47-1_tn_212;
	name R1-12-47-1_tl_212;
	to R1-12-47-1_tm_212;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2697 {
	phases CS;
	from R1-12-47-1_tn_213;
	name R1-12-47-1_tl_213;
	to R1-12-47-1_tm_213;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2698 {
	phases AS;
	from R1-12-47-1_tn_214;
	name R1-12-47-1_tl_214;
	to R1-12-47-1_tm_214;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2699 {
	phases CS;
	from R1-12-47-1_tn_215;
	name R1-12-47-1_tl_215;
	to R1-12-47-1_tm_215;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2700 {
	phases AS;
	from R1-12-47-1_tn_216;
	name R1-12-47-1_tl_216;
	to R1-12-47-1_tm_216;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2701 {
	phases AS;
	from R1-12-47-1_tn_217;
	name R1-12-47-1_tl_217;
	to R1-12-47-1_tm_217;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2702 {
	phases BS;
	from R1-12-47-1_tn_218;
	name R1-12-47-1_tl_218;
	to R1-12-47-1_tm_218;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2703 {
	phases CS;
	from R1-12-47-1_tn_219;
	name R1-12-47-1_tl_219;
	to R1-12-47-1_tm_219;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2704 {
	phases AS;
	from R1-12-47-1_tn_220;
	name R1-12-47-1_tl_220;
	to R1-12-47-1_tm_220;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2705 {
	phases BS;
	from R1-12-47-1_tn_221;
	name R1-12-47-1_tl_221;
	to R1-12-47-1_tm_221;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2706 {
	phases CS;
	from R1-12-47-1_tn_222;
	name R1-12-47-1_tl_222;
	to R1-12-47-1_tm_222;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2707 {
	phases AS;
	from R1-12-47-1_tn_223;
	name R1-12-47-1_tl_223;
	to R1-12-47-1_tm_223;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2708 {
	phases BS;
	from R1-12-47-1_tn_224;
	name R1-12-47-1_tl_224;
	to R1-12-47-1_tm_224;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2709 {
	phases CS;
	from R1-12-47-1_tn_225;
	name R1-12-47-1_tl_225;
	to R1-12-47-1_tm_225;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2710 {
	phases AS;
	from R1-12-47-1_tn_226;
	name R1-12-47-1_tl_226;
	to R1-12-47-1_tm_226;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2711 {
	phases BS;
	from R1-12-47-1_tn_227;
	name R1-12-47-1_tl_227;
	to R1-12-47-1_tm_227;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2712 {
	phases CS;
	from R1-12-47-1_tn_228;
	name R1-12-47-1_tl_228;
	to R1-12-47-1_tm_228;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2713 {
	phases AS;
	from R1-12-47-1_tn_229;
	name R1-12-47-1_tl_229;
	to R1-12-47-1_tm_229;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2714 {
	phases BS;
	from R1-12-47-1_tn_230;
	name R1-12-47-1_tl_230;
	to R1-12-47-1_tm_230;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2715 {
	phases CS;
	from R1-12-47-1_tn_231;
	name R1-12-47-1_tl_231;
	to R1-12-47-1_tm_231;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2716 {
	phases AS;
	from R1-12-47-1_tn_232;
	name R1-12-47-1_tl_232;
	to R1-12-47-1_tm_232;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2717 {
	phases BS;
	from R1-12-47-1_tn_233;
	name R1-12-47-1_tl_233;
	to R1-12-47-1_tm_233;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2718 {
	phases CS;
	from R1-12-47-1_tn_234;
	name R1-12-47-1_tl_234;
	to R1-12-47-1_tm_234;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2719 {
	phases AS;
	from R1-12-47-1_tn_235;
	name R1-12-47-1_tl_235;
	to R1-12-47-1_tm_235;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2720 {
	phases BS;
	from R1-12-47-1_tn_236;
	name R1-12-47-1_tl_236;
	to R1-12-47-1_tm_236;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2721 {
	phases CS;
	from R1-12-47-1_tn_237;
	name R1-12-47-1_tl_237;
	to R1-12-47-1_tm_237;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2722 {
	phases AS;
	from R1-12-47-1_tn_238;
	name R1-12-47-1_tl_238;
	to R1-12-47-1_tm_238;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2723 {
	phases BS;
	from R1-12-47-1_tn_239;
	name R1-12-47-1_tl_239;
	to R1-12-47-1_tm_239;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2724 {
	phases CS;
	from R1-12-47-1_tn_240;
	name R1-12-47-1_tl_240;
	to R1-12-47-1_tm_240;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2725 {
	phases AS;
	from R1-12-47-1_tn_241;
	name R1-12-47-1_tl_241;
	to R1-12-47-1_tm_241;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2726 {
	phases BS;
	from R1-12-47-1_tn_242;
	name R1-12-47-1_tl_242;
	to R1-12-47-1_tm_242;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2727 {
	phases CS;
	from R1-12-47-1_tn_243;
	name R1-12-47-1_tl_243;
	to R1-12-47-1_tm_243;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2728 {
	phases AS;
	from R1-12-47-1_tn_244;
	name R1-12-47-1_tl_244;
	to R1-12-47-1_tm_244;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2729 {
	phases BS;
	from R1-12-47-1_tn_245;
	name R1-12-47-1_tl_245;
	to R1-12-47-1_tm_245;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2730 {
	phases CS;
	from R1-12-47-1_tn_246;
	name R1-12-47-1_tl_246;
	to R1-12-47-1_tm_246;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2731 {
	phases AS;
	from R1-12-47-1_tn_247;
	name R1-12-47-1_tl_247;
	to R1-12-47-1_tm_247;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2732 {
	phases BS;
	from R1-12-47-1_tn_248;
	name R1-12-47-1_tl_248;
	to R1-12-47-1_tm_248;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2733 {
	phases CS;
	from R1-12-47-1_tn_249;
	name R1-12-47-1_tl_249;
	to R1-12-47-1_tm_249;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2734 {
	phases BS;
	from R1-12-47-1_tn_250;
	name R1-12-47-1_tl_250;
	to R1-12-47-1_tm_250;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2735 {
	phases BS;
	from R1-12-47-1_tn_251;
	name R1-12-47-1_tl_251;
	to R1-12-47-1_tm_251;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2736 {
	phases BS;
	from R1-12-47-1_tn_252;
	name R1-12-47-1_tl_252;
	to R1-12-47-1_tm_252;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2737 {
	phases BS;
	from R1-12-47-1_tn_253;
	name R1-12-47-1_tl_253;
	to R1-12-47-1_tm_253;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2738 {
	phases BS;
	from R1-12-47-1_tn_254;
	name R1-12-47-1_tl_254;
	to R1-12-47-1_tm_254;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2739 {
	phases AS;
	from R1-12-47-1_tn_255;
	name R1-12-47-1_tl_255;
	to R1-12-47-1_tm_255;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2740 {
	phases BS;
	from R1-12-47-1_tn_256;
	name R1-12-47-1_tl_256;
	to R1-12-47-1_tm_256;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2741 {
	phases CS;
	from R1-12-47-1_tn_257;
	name R1-12-47-1_tl_257;
	to R1-12-47-1_tm_257;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2742 {
	phases AS;
	from R1-12-47-1_tn_258;
	name R1-12-47-1_tl_258;
	to R1-12-47-1_tm_258;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2743 {
	phases BS;
	from R1-12-47-1_tn_259;
	name R1-12-47-1_tl_259;
	to R1-12-47-1_tm_259;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2744 {
	phases CS;
	from R1-12-47-1_tn_260;
	name R1-12-47-1_tl_260;
	to R1-12-47-1_tm_260;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2745 {
	phases CS;
	from R1-12-47-1_tn_261;
	name R1-12-47-1_tl_261;
	to R1-12-47-1_tm_261;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2746 {
	phases BS;
	from R1-12-47-1_tn_262;
	name R1-12-47-1_tl_262;
	to R1-12-47-1_tm_262;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2747 {
	phases BS;
	from R1-12-47-1_tn_263;
	name R1-12-47-1_tl_263;
	to R1-12-47-1_tm_263;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2748 {
	phases CS;
	from R1-12-47-1_tn_264;
	name R1-12-47-1_tl_264;
	to R1-12-47-1_tm_264;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2749 {
	phases AS;
	from R1-12-47-1_tn_265;
	name R1-12-47-1_tl_265;
	to R1-12-47-1_tm_265;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2750 {
	phases AS;
	from R1-12-47-1_tn_266;
	name R1-12-47-1_tl_266;
	to R1-12-47-1_tm_266;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2751 {
	phases CS;
	from R1-12-47-1_tn_267;
	name R1-12-47-1_tl_267;
	to R1-12-47-1_tm_267;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2752 {
	phases CS;
	from R1-12-47-1_tn_268;
	name R1-12-47-1_tl_268;
	to R1-12-47-1_tm_268;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2753 {
	phases CS;
	from R1-12-47-1_tn_269;
	name R1-12-47-1_tl_269;
	to R1-12-47-1_tm_269;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2754 {
	phases CS;
	from R1-12-47-1_tn_270;
	name R1-12-47-1_tl_270;
	to R1-12-47-1_tm_270;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2755 {
	phases CS;
	from R1-12-47-1_tn_271;
	name R1-12-47-1_tl_271;
	to R1-12-47-1_tm_271;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2756 {
	phases CS;
	from R1-12-47-1_tn_272;
	name R1-12-47-1_tl_272;
	to R1-12-47-1_tm_272;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2757 {
	phases CS;
	from R1-12-47-1_tn_273;
	name R1-12-47-1_tl_273;
	to R1-12-47-1_tm_273;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2758 {
	phases CS;
	from R1-12-47-1_tn_274;
	name R1-12-47-1_tl_274;
	to R1-12-47-1_tm_274;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2759 {
	phases AS;
	from R1-12-47-1_tn_275;
	name R1-12-47-1_tl_275;
	to R1-12-47-1_tm_275;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2760 {
	phases AS;
	from R1-12-47-1_tn_276;
	name R1-12-47-1_tl_276;
	to R1-12-47-1_tm_276;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2761 {
	phases BS;
	from R1-12-47-1_tn_277;
	name R1-12-47-1_tl_277;
	to R1-12-47-1_tm_277;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2762 {
	phases CS;
	from R1-12-47-1_tn_278;
	name R1-12-47-1_tl_278;
	to R1-12-47-1_tm_278;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2763 {
	phases CS;
	from R1-12-47-1_tn_279;
	name R1-12-47-1_tl_279;
	to R1-12-47-1_tm_279;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2764 {
	phases CS;
	from R1-12-47-1_tn_280;
	name R1-12-47-1_tl_280;
	to R1-12-47-1_tm_280;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2765 {
	phases CS;
	from R1-12-47-1_tn_281;
	name R1-12-47-1_tl_281;
	to R1-12-47-1_tm_281;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2766 {
	phases CS;
	from R1-12-47-1_tn_282;
	name R1-12-47-1_tl_282;
	to R1-12-47-1_tm_282;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2767 {
	phases AS;
	from R1-12-47-1_tn_283;
	name R1-12-47-1_tl_283;
	to R1-12-47-1_tm_283;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2768 {
	phases CS;
	from R1-12-47-1_tn_284;
	name R1-12-47-1_tl_284;
	to R1-12-47-1_tm_284;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2769 {
	phases CS;
	from R1-12-47-1_tn_285;
	name R1-12-47-1_tl_285;
	to R1-12-47-1_tm_285;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2770 {
	phases AS;
	from R1-12-47-1_tn_286;
	name R1-12-47-1_tl_286;
	to R1-12-47-1_tm_286;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2771 {
	phases CS;
	from R1-12-47-1_tn_287;
	name R1-12-47-1_tl_287;
	to R1-12-47-1_tm_287;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2772 {
	phases CS;
	from R1-12-47-1_tn_288;
	name R1-12-47-1_tl_288;
	to R1-12-47-1_tm_288;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2773 {
	phases CS;
	from R1-12-47-1_tn_289;
	name R1-12-47-1_tl_289;
	to R1-12-47-1_tm_289;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2774 {
	phases CS;
	from R1-12-47-1_tn_290;
	name R1-12-47-1_tl_290;
	to R1-12-47-1_tm_290;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2775 {
	phases CS;
	from R1-12-47-1_tn_291;
	name R1-12-47-1_tl_291;
	to R1-12-47-1_tm_291;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2776 {
	phases CS;
	from R1-12-47-1_tn_292;
	name R1-12-47-1_tl_292;
	to R1-12-47-1_tm_292;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2777 {
	phases AS;
	from R1-12-47-1_tn_293;
	name R1-12-47-1_tl_293;
	to R1-12-47-1_tm_293;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2778 {
	phases BS;
	from R1-12-47-1_tn_294;
	name R1-12-47-1_tl_294;
	to R1-12-47-1_tm_294;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2779 {
	phases CS;
	from R1-12-47-1_tn_295;
	name R1-12-47-1_tl_295;
	to R1-12-47-1_tm_295;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2780 {
	phases CS;
	from R1-12-47-1_tn_296;
	name R1-12-47-1_tl_296;
	to R1-12-47-1_tm_296;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2781 {
	phases CS;
	from R1-12-47-1_tn_297;
	name R1-12-47-1_tl_297;
	to R1-12-47-1_tm_297;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2782 {
	phases AS;
	from R1-12-47-1_tn_298;
	name R1-12-47-1_tl_298;
	to R1-12-47-1_tm_298;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2783 {
	phases BS;
	from R1-12-47-1_tn_299;
	name R1-12-47-1_tl_299;
	to R1-12-47-1_tm_299;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2784 {
	phases CS;
	from R1-12-47-1_tn_300;
	name R1-12-47-1_tl_300;
	to R1-12-47-1_tm_300;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2785 {
	phases CS;
	from R1-12-47-1_tn_301;
	name R1-12-47-1_tl_301;
	to R1-12-47-1_tm_301;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2786 {
	phases CS;
	from R1-12-47-1_tn_302;
	name R1-12-47-1_tl_302;
	to R1-12-47-1_tm_302;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2787 {
	phases CS;
	from R1-12-47-1_tn_303;
	name R1-12-47-1_tl_303;
	to R1-12-47-1_tm_303;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2788 {
	phases CS;
	from R1-12-47-1_tn_304;
	name R1-12-47-1_tl_304;
	to R1-12-47-1_tm_304;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2789 {
	phases AS;
	from R1-12-47-1_tn_305;
	name R1-12-47-1_tl_305;
	to R1-12-47-1_tm_305;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2790 {
	phases AS;
	from R1-12-47-1_tn_306;
	name R1-12-47-1_tl_306;
	to R1-12-47-1_tm_306;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2791 {
	phases AS;
	from R1-12-47-1_tn_307;
	name R1-12-47-1_tl_307;
	to R1-12-47-1_tm_307;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2792 {
	phases AS;
	from R1-12-47-1_tn_308;
	name R1-12-47-1_tl_308;
	to R1-12-47-1_tm_308;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2793 {
	phases AS;
	from R1-12-47-1_tn_309;
	name R1-12-47-1_tl_309;
	to R1-12-47-1_tm_309;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2794 {
	phases BS;
	from R1-12-47-1_tn_310;
	name R1-12-47-1_tl_310;
	to R1-12-47-1_tm_310;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2795 {
	phases CS;
	from R1-12-47-1_tn_311;
	name R1-12-47-1_tl_311;
	to R1-12-47-1_tm_311;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2796 {
	phases CS;
	from R1-12-47-1_tn_312;
	name R1-12-47-1_tl_312;
	to R1-12-47-1_tm_312;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2797 {
	phases CS;
	from R1-12-47-1_tn_313;
	name R1-12-47-1_tl_313;
	to R1-12-47-1_tm_313;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2798 {
	phases BS;
	from R1-12-47-1_tn_314;
	name R1-12-47-1_tl_314;
	to R1-12-47-1_tm_314;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2799 {
	phases BS;
	from R1-12-47-1_tn_315;
	name R1-12-47-1_tl_315;
	to R1-12-47-1_tm_315;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2800 {
	phases CS;
	from R1-12-47-1_tn_316;
	name R1-12-47-1_tl_316;
	to R1-12-47-1_tm_316;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2801 {
	phases AS;
	from R1-12-47-1_tn_317;
	name R1-12-47-1_tl_317;
	to R1-12-47-1_tm_317;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2802 {
	phases BS;
	from R1-12-47-1_tn_318;
	name R1-12-47-1_tl_318;
	to R1-12-47-1_tm_318;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2803 {
	phases CS;
	from R1-12-47-1_tn_319;
	name R1-12-47-1_tl_319;
	to R1-12-47-1_tm_319;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2804 {
	phases BS;
	from R1-12-47-1_tn_320;
	name R1-12-47-1_tl_320;
	to R1-12-47-1_tm_320;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2805 {
	phases AS;
	from R1-12-47-1_tn_321;
	name R1-12-47-1_tl_321;
	to R1-12-47-1_tm_321;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2806 {
	phases AS;
	from R1-12-47-1_tn_322;
	name R1-12-47-1_tl_322;
	to R1-12-47-1_tm_322;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2807 {
	phases BS;
	from R1-12-47-1_tn_323;
	name R1-12-47-1_tl_323;
	to R1-12-47-1_tm_323;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2808 {
	phases CS;
	from R1-12-47-1_tn_324;
	name R1-12-47-1_tl_324;
	to R1-12-47-1_tm_324;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2809 {
	phases BS;
	from R1-12-47-1_tn_325;
	name R1-12-47-1_tl_325;
	to R1-12-47-1_tm_325;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2810 {
	phases CS;
	from R1-12-47-1_tn_326;
	name R1-12-47-1_tl_326;
	to R1-12-47-1_tm_326;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2811 {
	phases CS;
	from R1-12-47-1_tn_327;
	name R1-12-47-1_tl_327;
	to R1-12-47-1_tm_327;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2812 {
	phases CS;
	from R1-12-47-1_tn_328;
	name R1-12-47-1_tl_328;
	to R1-12-47-1_tm_328;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2813 {
	phases AS;
	from R1-12-47-1_tn_329;
	name R1-12-47-1_tl_329;
	to R1-12-47-1_tm_329;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2814 {
	phases BS;
	from R1-12-47-1_tn_330;
	name R1-12-47-1_tl_330;
	to R1-12-47-1_tm_330;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2815 {
	phases AS;
	from R1-12-47-1_tn_331;
	name R1-12-47-1_tl_331;
	to R1-12-47-1_tm_331;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2816 {
	phases CS;
	from R1-12-47-1_tn_332;
	name R1-12-47-1_tl_332;
	to R1-12-47-1_tm_332;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2817 {
	phases BS;
	from R1-12-47-1_tn_333;
	name R1-12-47-1_tl_333;
	to R1-12-47-1_tm_333;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2818 {
	phases AS;
	from R1-12-47-1_tn_334;
	name R1-12-47-1_tl_334;
	to R1-12-47-1_tm_334;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2819 {
	phases CS;
	from R1-12-47-1_tn_335;
	name R1-12-47-1_tl_335;
	to R1-12-47-1_tm_335;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2820 {
	phases AS;
	from R1-12-47-1_tn_336;
	name R1-12-47-1_tl_336;
	to R1-12-47-1_tm_336;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2821 {
	phases AS;
	from R1-12-47-1_tn_337;
	name R1-12-47-1_tl_337;
	to R1-12-47-1_tm_337;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2822 {
	phases AS;
	from R1-12-47-1_tn_338;
	name R1-12-47-1_tl_338;
	to R1-12-47-1_tm_338;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2823 {
	phases AS;
	from R1-12-47-1_tn_339;
	name R1-12-47-1_tl_339;
	to R1-12-47-1_tm_339;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2824 {
	phases BS;
	from R1-12-47-1_tn_340;
	name R1-12-47-1_tl_340;
	to R1-12-47-1_tm_340;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2825 {
	phases AS;
	from R1-12-47-1_tn_341;
	name R1-12-47-1_tl_341;
	to R1-12-47-1_tm_341;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2826 {
	phases AS;
	from R1-12-47-1_tn_342;
	name R1-12-47-1_tl_342;
	to R1-12-47-1_tm_342;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2827 {
	phases BS;
	from R1-12-47-1_tn_343;
	name R1-12-47-1_tl_343;
	to R1-12-47-1_tm_343;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2828 {
	phases CS;
	from R1-12-47-1_tn_344;
	name R1-12-47-1_tl_344;
	to R1-12-47-1_tm_344;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2829 {
	phases BS;
	from R1-12-47-1_tn_345;
	name R1-12-47-1_tl_345;
	to R1-12-47-1_tm_345;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2830 {
	phases BS;
	from R1-12-47-1_tn_346;
	name R1-12-47-1_tl_346;
	to R1-12-47-1_tm_346;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2831 {
	phases BS;
	from R1-12-47-1_tn_347;
	name R1-12-47-1_tl_347;
	to R1-12-47-1_tm_347;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2832 {
	phases BS;
	from R1-12-47-1_tn_348;
	name R1-12-47-1_tl_348;
	to R1-12-47-1_tm_348;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2833 {
	phases BS;
	from R1-12-47-1_tn_349;
	name R1-12-47-1_tl_349;
	to R1-12-47-1_tm_349;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2834 {
	phases BS;
	from R1-12-47-1_tn_350;
	name R1-12-47-1_tl_350;
	to R1-12-47-1_tm_350;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2835 {
	phases BS;
	from R1-12-47-1_tn_351;
	name R1-12-47-1_tl_351;
	to R1-12-47-1_tm_351;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2836 {
	phases AS;
	from R1-12-47-1_tn_352;
	name R1-12-47-1_tl_352;
	to R1-12-47-1_tm_352;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2837 {
	phases AS;
	from R1-12-47-1_tn_353;
	name R1-12-47-1_tl_353;
	to R1-12-47-1_tm_353;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2838 {
	phases BS;
	from R1-12-47-1_tn_354;
	name R1-12-47-1_tl_354;
	to R1-12-47-1_tm_354;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2839 {
	phases CS;
	from R1-12-47-1_tn_355;
	name R1-12-47-1_tl_355;
	to R1-12-47-1_tm_355;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2840 {
	phases CS;
	from R1-12-47-1_tn_356;
	name R1-12-47-1_tl_356;
	to R1-12-47-1_tm_356;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2841 {
	phases AS;
	from R1-12-47-1_tn_357;
	name R1-12-47-1_tl_357;
	to R1-12-47-1_tm_357;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2842 {
	phases BS;
	from R1-12-47-1_tn_358;
	name R1-12-47-1_tl_358;
	to R1-12-47-1_tm_358;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2843 {
	phases CS;
	from R1-12-47-1_tn_359;
	name R1-12-47-1_tl_359;
	to R1-12-47-1_tm_359;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2844 {
	phases AS;
	from R1-12-47-1_tn_360;
	name R1-12-47-1_tl_360;
	to R1-12-47-1_tm_360;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2845 {
	phases AS;
	from R1-12-47-1_tn_361;
	name R1-12-47-1_tl_361;
	to R1-12-47-1_tm_361;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2846 {
	phases AS;
	from R1-12-47-1_tn_362;
	name R1-12-47-1_tl_362;
	to R1-12-47-1_tm_362;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2847 {
	phases BS;
	from R1-12-47-1_tn_363;
	name R1-12-47-1_tl_363;
	to R1-12-47-1_tm_363;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2848 {
	phases CS;
	from R1-12-47-1_tn_364;
	name R1-12-47-1_tl_364;
	to R1-12-47-1_tm_364;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2849 {
	phases AS;
	from R1-12-47-1_tn_365;
	name R1-12-47-1_tl_365;
	to R1-12-47-1_tm_365;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2850 {
	phases AS;
	from R1-12-47-1_tn_366;
	name R1-12-47-1_tl_366;
	to R1-12-47-1_tm_366;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2851 {
	phases AS;
	from R1-12-47-1_tn_367;
	name R1-12-47-1_tl_367;
	to R1-12-47-1_tm_367;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2852 {
	phases BS;
	from R1-12-47-1_tn_368;
	name R1-12-47-1_tl_368;
	to R1-12-47-1_tm_368;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2853 {
	phases AS;
	from R1-12-47-1_tn_369;
	name R1-12-47-1_tl_369;
	to R1-12-47-1_tm_369;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2854 {
	phases AS;
	from R1-12-47-1_tn_370;
	name R1-12-47-1_tl_370;
	to R1-12-47-1_tm_370;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2855 {
	phases BS;
	from R1-12-47-1_tn_371;
	name R1-12-47-1_tl_371;
	to R1-12-47-1_tm_371;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2856 {
	phases CS;
	from R1-12-47-1_tn_372;
	name R1-12-47-1_tl_372;
	to R1-12-47-1_tm_372;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2857 {
	phases BS;
	from R1-12-47-1_tn_373;
	name R1-12-47-1_tl_373;
	to R1-12-47-1_tm_373;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2858 {
	phases BS;
	from R1-12-47-1_tn_374;
	name R1-12-47-1_tl_374;
	to R1-12-47-1_tm_374;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2859 {
	phases BS;
	from R1-12-47-1_tn_375;
	name R1-12-47-1_tl_375;
	to R1-12-47-1_tm_375;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2860 {
	phases AS;
	from R1-12-47-1_tn_376;
	name R1-12-47-1_tl_376;
	to R1-12-47-1_tm_376;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2861 {
	phases BS;
	from R1-12-47-1_tn_377;
	name R1-12-47-1_tl_377;
	to R1-12-47-1_tm_377;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2862 {
	phases CS;
	from R1-12-47-1_tn_378;
	name R1-12-47-1_tl_378;
	to R1-12-47-1_tm_378;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2863 {
	phases AS;
	from R1-12-47-1_tn_379;
	name R1-12-47-1_tl_379;
	to R1-12-47-1_tm_379;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2864 {
	phases BS;
	from R1-12-47-1_tn_380;
	name R1-12-47-1_tl_380;
	to R1-12-47-1_tm_380;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2865 {
	phases CS;
	from R1-12-47-1_tn_381;
	name R1-12-47-1_tl_381;
	to R1-12-47-1_tm_381;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2866 {
	phases BS;
	from R1-12-47-1_tn_382;
	name R1-12-47-1_tl_382;
	to R1-12-47-1_tm_382;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2867 {
	phases BS;
	from R1-12-47-1_tn_383;
	name R1-12-47-1_tl_383;
	to R1-12-47-1_tm_383;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2868 {
	phases AS;
	from R1-12-47-1_tn_384;
	name R1-12-47-1_tl_384;
	to R1-12-47-1_tm_384;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2869 {
	phases BS;
	from R1-12-47-1_tn_385;
	name R1-12-47-1_tl_385;
	to R1-12-47-1_tm_385;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2870 {
	phases CS;
	from R1-12-47-1_tn_386;
	name R1-12-47-1_tl_386;
	to R1-12-47-1_tm_386;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2871 {
	phases AS;
	from R1-12-47-1_tn_387;
	name R1-12-47-1_tl_387;
	to R1-12-47-1_tm_387;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2872 {
	phases BS;
	from R1-12-47-1_tn_388;
	name R1-12-47-1_tl_388;
	to R1-12-47-1_tm_388;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2873 {
	phases CS;
	from R1-12-47-1_tn_389;
	name R1-12-47-1_tl_389;
	to R1-12-47-1_tm_389;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2874 {
	phases CS;
	from R1-12-47-1_tn_390;
	name R1-12-47-1_tl_390;
	to R1-12-47-1_tm_390;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2875 {
	phases CS;
	from R1-12-47-1_tn_391;
	name R1-12-47-1_tl_391;
	to R1-12-47-1_tm_391;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2876 {
	phases CS;
	from R1-12-47-1_tn_392;
	name R1-12-47-1_tl_392;
	to R1-12-47-1_tm_392;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2877 {
	phases CS;
	from R1-12-47-1_tn_393;
	name R1-12-47-1_tl_393;
	to R1-12-47-1_tm_393;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2878 {
	phases CS;
	from R1-12-47-1_tn_394;
	name R1-12-47-1_tl_394;
	to R1-12-47-1_tm_394;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2879 {
	phases CS;
	from R1-12-47-1_tn_395;
	name R1-12-47-1_tl_395;
	to R1-12-47-1_tm_395;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2880 {
	phases CS;
	from R1-12-47-1_tn_396;
	name R1-12-47-1_tl_396;
	to R1-12-47-1_tm_396;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2881 {
	phases CS;
	from R1-12-47-1_tn_397;
	name R1-12-47-1_tl_397;
	to R1-12-47-1_tm_397;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2882 {
	phases CS;
	from R1-12-47-1_tn_398;
	name R1-12-47-1_tl_398;
	to R1-12-47-1_tm_398;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2883 {
	phases CS;
	from R1-12-47-1_tn_399;
	name R1-12-47-1_tl_399;
	to R1-12-47-1_tm_399;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2884 {
	phases AS;
	from R1-12-47-1_tn_400;
	name R1-12-47-1_tl_400;
	to R1-12-47-1_tm_400;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2885 {
	phases CS;
	from R1-12-47-1_tn_401;
	name R1-12-47-1_tl_401;
	to R1-12-47-1_tm_401;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2886 {
	phases AS;
	from R1-12-47-1_tn_402;
	name R1-12-47-1_tl_402;
	to R1-12-47-1_tm_402;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2887 {
	phases BS;
	from R1-12-47-1_tn_403;
	name R1-12-47-1_tl_403;
	to R1-12-47-1_tm_403;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2888 {
	phases CS;
	from R1-12-47-1_tn_404;
	name R1-12-47-1_tl_404;
	to R1-12-47-1_tm_404;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2889 {
	phases AS;
	from R1-12-47-1_tn_405;
	name R1-12-47-1_tl_405;
	to R1-12-47-1_tm_405;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2890 {
	phases AS;
	from R1-12-47-1_tn_406;
	name R1-12-47-1_tl_406;
	to R1-12-47-1_tm_406;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2891 {
	phases AS;
	from R1-12-47-1_tn_407;
	name R1-12-47-1_tl_407;
	to R1-12-47-1_tm_407;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2892 {
	phases BS;
	from R1-12-47-1_tn_408;
	name R1-12-47-1_tl_408;
	to R1-12-47-1_tm_408;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2893 {
	phases CS;
	from R1-12-47-1_tn_409;
	name R1-12-47-1_tl_409;
	to R1-12-47-1_tm_409;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2894 {
	phases AS;
	from R1-12-47-1_tn_410;
	name R1-12-47-1_tl_410;
	to R1-12-47-1_tm_410;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2895 {
	phases CS;
	from R1-12-47-1_tn_411;
	name R1-12-47-1_tl_411;
	to R1-12-47-1_tm_411;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2896 {
	phases AS;
	from R1-12-47-1_tn_412;
	name R1-12-47-1_tl_412;
	to R1-12-47-1_tm_412;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2897 {
	phases BS;
	from R1-12-47-1_tn_413;
	name R1-12-47-1_tl_413;
	to R1-12-47-1_tm_413;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2898 {
	phases CS;
	from R1-12-47-1_tn_414;
	name R1-12-47-1_tl_414;
	to R1-12-47-1_tm_414;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2899 {
	phases AS;
	from R1-12-47-1_tn_415;
	name R1-12-47-1_tl_415;
	to R1-12-47-1_tm_415;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2900 {
	phases AS;
	from R1-12-47-1_tn_416;
	name R1-12-47-1_tl_416;
	to R1-12-47-1_tm_416;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2901 {
	phases BS;
	from R1-12-47-1_tn_417;
	name R1-12-47-1_tl_417;
	to R1-12-47-1_tm_417;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2902 {
	phases BS;
	from R1-12-47-1_tn_418;
	name R1-12-47-1_tl_418;
	to R1-12-47-1_tm_418;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2903 {
	phases BS;
	from R1-12-47-1_tn_419;
	name R1-12-47-1_tl_419;
	to R1-12-47-1_tm_419;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2904 {
	phases AS;
	from R1-12-47-1_tn_420;
	name R1-12-47-1_tl_420;
	to R1-12-47-1_tm_420;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2905 {
	phases CS;
	from R1-12-47-1_tn_421;
	name R1-12-47-1_tl_421;
	to R1-12-47-1_tm_421;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2906 {
	phases AS;
	from R1-12-47-1_tn_422;
	name R1-12-47-1_tl_422;
	to R1-12-47-1_tm_422;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2907 {
	phases CS;
	from R1-12-47-1_tn_423;
	name R1-12-47-1_tl_423;
	to R1-12-47-1_tm_423;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2908 {
	phases AS;
	from R1-12-47-1_tn_424;
	name R1-12-47-1_tl_424;
	to R1-12-47-1_tm_424;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2909 {
	phases BS;
	from R1-12-47-1_tn_425;
	name R1-12-47-1_tl_425;
	to R1-12-47-1_tm_425;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2910 {
	phases CS;
	from R1-12-47-1_tn_426;
	name R1-12-47-1_tl_426;
	to R1-12-47-1_tm_426;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2911 {
	phases AS;
	from R1-12-47-1_tn_427;
	name R1-12-47-1_tl_427;
	to R1-12-47-1_tm_427;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2912 {
	phases AS;
	from R1-12-47-1_tn_428;
	name R1-12-47-1_tl_428;
	to R1-12-47-1_tm_428;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2913 {
	phases BS;
	from R1-12-47-1_tn_429;
	name R1-12-47-1_tl_429;
	to R1-12-47-1_tm_429;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2914 {
	phases CS;
	from R1-12-47-1_tn_430;
	name R1-12-47-1_tl_430;
	to R1-12-47-1_tm_430;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2915 {
	phases AS;
	from R1-12-47-1_tn_431;
	name R1-12-47-1_tl_431;
	to R1-12-47-1_tm_431;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2916 {
	phases AS;
	from R1-12-47-1_tn_432;
	name R1-12-47-1_tl_432;
	to R1-12-47-1_tm_432;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2917 {
	phases AS;
	from R1-12-47-1_tn_433;
	name R1-12-47-1_tl_433;
	to R1-12-47-1_tm_433;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2918 {
	phases AS;
	from R1-12-47-1_tn_434;
	name R1-12-47-1_tl_434;
	to R1-12-47-1_tm_434;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2919 {
	phases AS;
	from R1-12-47-1_tn_435;
	name R1-12-47-1_tl_435;
	to R1-12-47-1_tm_435;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2920 {
	phases AS;
	from R1-12-47-1_tn_436;
	name R1-12-47-1_tl_436;
	to R1-12-47-1_tm_436;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2921 {
	phases AS;
	from R1-12-47-1_tn_437;
	name R1-12-47-1_tl_437;
	to R1-12-47-1_tm_437;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2922 {
	phases AS;
	from R1-12-47-1_tn_438;
	name R1-12-47-1_tl_438;
	to R1-12-47-1_tm_438;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2923 {
	phases AS;
	from R1-12-47-1_tn_439;
	name R1-12-47-1_tl_439;
	to R1-12-47-1_tm_439;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2924 {
	phases CS;
	from R1-12-47-1_tn_440;
	name R1-12-47-1_tl_440;
	to R1-12-47-1_tm_440;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2925 {
	phases CS;
	from R1-12-47-1_tn_441;
	name R1-12-47-1_tl_441;
	to R1-12-47-1_tm_441;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2926 {
	phases CS;
	from R1-12-47-1_tn_442;
	name R1-12-47-1_tl_442;
	to R1-12-47-1_tm_442;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2927 {
	phases CS;
	from R1-12-47-1_tn_443;
	name R1-12-47-1_tl_443;
	to R1-12-47-1_tm_443;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2928 {
	phases AS;
	from R1-12-47-1_tn_444;
	name R1-12-47-1_tl_444;
	to R1-12-47-1_tm_444;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2929 {
	phases BS;
	from R1-12-47-1_tn_445;
	name R1-12-47-1_tl_445;
	to R1-12-47-1_tm_445;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2930 {
	phases CS;
	from R1-12-47-1_tn_446;
	name R1-12-47-1_tl_446;
	to R1-12-47-1_tm_446;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2931 {
	phases CS;
	from R1-12-47-1_tn_447;
	name R1-12-47-1_tl_447;
	to R1-12-47-1_tm_447;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2932 {
	phases BS;
	from R1-12-47-1_tn_448;
	name R1-12-47-1_tl_448;
	to R1-12-47-1_tm_448;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2933 {
	phases BS;
	from R1-12-47-1_tn_449;
	name R1-12-47-1_tl_449;
	to R1-12-47-1_tm_449;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2934 {
	phases AS;
	from R1-12-47-1_tn_450;
	name R1-12-47-1_tl_450;
	to R1-12-47-1_tm_450;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2935 {
	phases AS;
	from R1-12-47-1_tn_451;
	name R1-12-47-1_tl_451;
	to R1-12-47-1_tm_451;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2936 {
	phases BS;
	from R1-12-47-1_tn_452;
	name R1-12-47-1_tl_452;
	to R1-12-47-1_tm_452;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2937 {
	phases CS;
	from R1-12-47-1_tn_453;
	name R1-12-47-1_tl_453;
	to R1-12-47-1_tm_453;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2938 {
	phases BS;
	from R1-12-47-1_tn_454;
	name R1-12-47-1_tl_454;
	to R1-12-47-1_tm_454;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2939 {
	phases AS;
	from R1-12-47-1_tn_455;
	name R1-12-47-1_tl_455;
	to R1-12-47-1_tm_455;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2940 {
	phases BS;
	from R1-12-47-1_tn_456;
	name R1-12-47-1_tl_456;
	to R1-12-47-1_tm_456;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2941 {
	phases CS;
	from R1-12-47-1_tn_457;
	name R1-12-47-1_tl_457;
	to R1-12-47-1_tm_457;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2942 {
	phases CS;
	from R1-12-47-1_tn_458;
	name R1-12-47-1_tl_458;
	to R1-12-47-1_tm_458;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2943 {
	phases CS;
	from R1-12-47-1_tn_459;
	name R1-12-47-1_tl_459;
	to R1-12-47-1_tm_459;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2944 {
	phases BS;
	from R1-12-47-1_tn_460;
	name R1-12-47-1_tl_460;
	to R1-12-47-1_tm_460;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2945 {
	phases BS;
	from R1-12-47-1_tn_461;
	name R1-12-47-1_tl_461;
	to R1-12-47-1_tm_461;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2946 {
	phases AS;
	from R1-12-47-1_tn_462;
	name R1-12-47-1_tl_462;
	to R1-12-47-1_tm_462;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2947 {
	phases BS;
	from R1-12-47-1_tn_463;
	name R1-12-47-1_tl_463;
	to R1-12-47-1_tm_463;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2948 {
	phases CS;
	from R1-12-47-1_tn_464;
	name R1-12-47-1_tl_464;
	to R1-12-47-1_tm_464;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2949 {
	phases AS;
	from R1-12-47-1_tn_465;
	name R1-12-47-1_tl_465;
	to R1-12-47-1_tm_465;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2950 {
	phases BS;
	from R1-12-47-1_tn_466;
	name R1-12-47-1_tl_466;
	to R1-12-47-1_tm_466;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2951 {
	phases CS;
	from R1-12-47-1_tn_467;
	name R1-12-47-1_tl_467;
	to R1-12-47-1_tm_467;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2952 {
	phases AS;
	from R1-12-47-1_tn_468;
	name R1-12-47-1_tl_468;
	to R1-12-47-1_tm_468;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2953 {
	phases CS;
	from R1-12-47-1_tn_469;
	name R1-12-47-1_tl_469;
	to R1-12-47-1_tm_469;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2954 {
	phases AS;
	from R1-12-47-1_tn_470;
	name R1-12-47-1_tl_470;
	to R1-12-47-1_tm_470;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2955 {
	phases AS;
	from R1-12-47-1_tn_471;
	name R1-12-47-1_tl_471;
	to R1-12-47-1_tm_471;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2956 {
	phases AS;
	from R1-12-47-1_tn_472;
	name R1-12-47-1_tl_472;
	to R1-12-47-1_tm_472;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2957 {
	phases BS;
	from R1-12-47-1_tn_473;
	name R1-12-47-1_tl_473;
	to R1-12-47-1_tm_473;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2958 {
	phases CS;
	from R1-12-47-1_tn_474;
	name R1-12-47-1_tl_474;
	to R1-12-47-1_tm_474;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2959 {
	phases BS;
	from R1-12-47-1_tn_475;
	name R1-12-47-1_tl_475;
	to R1-12-47-1_tm_475;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2960 {
	phases CS;
	from R1-12-47-1_tn_476;
	name R1-12-47-1_tl_476;
	to R1-12-47-1_tm_476;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2961 {
	phases AS;
	from R1-12-47-1_tn_477;
	name R1-12-47-1_tl_477;
	to R1-12-47-1_tm_477;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2962 {
	phases BS;
	from R1-12-47-1_tn_478;
	name R1-12-47-1_tl_478;
	to R1-12-47-1_tm_478;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2963 {
	phases CS;
	from R1-12-47-1_tn_479;
	name R1-12-47-1_tl_479;
	to R1-12-47-1_tm_479;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2964 {
	phases CS;
	from R1-12-47-1_tn_480;
	name R1-12-47-1_tl_480;
	to R1-12-47-1_tm_480;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2965 {
	phases AS;
	from R1-12-47-1_tn_481;
	name R1-12-47-1_tl_481;
	to R1-12-47-1_tm_481;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2966 {
	phases CS;
	from R1-12-47-1_tn_482;
	name R1-12-47-1_tl_482;
	to R1-12-47-1_tm_482;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2967 {
	phases CS;
	from R1-12-47-1_tn_483;
	name R1-12-47-1_tl_483;
	to R1-12-47-1_tm_483;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2968 {
	phases BS;
	from R1-12-47-1_tn_484;
	name R1-12-47-1_tl_484;
	to R1-12-47-1_tm_484;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2969 {
	phases AS;
	from R1-12-47-1_tn_485;
	name R1-12-47-1_tl_485;
	to R1-12-47-1_tm_485;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2970 {
	phases AS;
	from R1-12-47-1_tn_486;
	name R1-12-47-1_tl_486;
	to R1-12-47-1_tm_486;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2971 {
	phases AS;
	from R1-12-47-1_tn_487;
	name R1-12-47-1_tl_487;
	to R1-12-47-1_tm_487;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2972 {
	phases BS;
	from R1-12-47-1_tn_488;
	name R1-12-47-1_tl_488;
	to R1-12-47-1_tm_488;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2973 {
	phases CS;
	from R1-12-47-1_tn_489;
	name R1-12-47-1_tl_489;
	to R1-12-47-1_tm_489;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2974 {
	phases CS;
	from R1-12-47-1_tn_490;
	name R1-12-47-1_tl_490;
	to R1-12-47-1_tm_490;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2975 {
	phases CS;
	from R1-12-47-1_tn_491;
	name R1-12-47-1_tl_491;
	to R1-12-47-1_tm_491;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2976 {
	phases BS;
	from R1-12-47-1_tn_492;
	name R1-12-47-1_tl_492;
	to R1-12-47-1_tm_492;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2977 {
	phases AS;
	from R1-12-47-1_tn_493;
	name R1-12-47-1_tl_493;
	to R1-12-47-1_tm_493;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2978 {
	phases AS;
	from R1-12-47-1_tn_494;
	name R1-12-47-1_tl_494;
	to R1-12-47-1_tm_494;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2979 {
	phases BS;
	from R1-12-47-1_tn_495;
	name R1-12-47-1_tl_495;
	to R1-12-47-1_tm_495;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2980 {
	phases CS;
	from R1-12-47-1_tn_496;
	name R1-12-47-1_tl_496;
	to R1-12-47-1_tm_496;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2981 {
	phases CS;
	from R1-12-47-1_tn_497;
	name R1-12-47-1_tl_497;
	to R1-12-47-1_tm_497;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2982 {
	phases AS;
	from R1-12-47-1_tn_498;
	name R1-12-47-1_tl_498;
	to R1-12-47-1_tm_498;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2983 {
	phases BS;
	from R1-12-47-1_tn_499;
	name R1-12-47-1_tl_499;
	to R1-12-47-1_tm_499;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2984 {
	phases CS;
	from R1-12-47-1_tn_500;
	name R1-12-47-1_tl_500;
	to R1-12-47-1_tm_500;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2985 {
	phases BS;
	from R1-12-47-1_tn_501;
	name R1-12-47-1_tl_501;
	to R1-12-47-1_tm_501;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2986 {
	phases AS;
	from R1-12-47-1_tn_502;
	name R1-12-47-1_tl_502;
	to R1-12-47-1_tm_502;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2987 {
	phases BS;
	from R1-12-47-1_tn_503;
	name R1-12-47-1_tl_503;
	to R1-12-47-1_tm_503;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2988 {
	phases CS;
	from R1-12-47-1_tn_504;
	name R1-12-47-1_tl_504;
	to R1-12-47-1_tm_504;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2989 {
	phases AS;
	from R1-12-47-1_tn_505;
	name R1-12-47-1_tl_505;
	to R1-12-47-1_tm_505;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2990 {
	phases AS;
	from R1-12-47-1_tn_506;
	name R1-12-47-1_tl_506;
	to R1-12-47-1_tm_506;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2991 {
	phases AS;
	from R1-12-47-1_tn_507;
	name R1-12-47-1_tl_507;
	to R1-12-47-1_tm_507;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2992 {
	phases BS;
	from R1-12-47-1_tn_508;
	name R1-12-47-1_tl_508;
	to R1-12-47-1_tm_508;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2993 {
	phases BS;
	from R1-12-47-1_tn_509;
	name R1-12-47-1_tl_509;
	to R1-12-47-1_tm_509;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2994 {
	phases AS;
	from R1-12-47-1_tn_510;
	name R1-12-47-1_tl_510;
	to R1-12-47-1_tm_510;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2995 {
	phases AS;
	from R1-12-47-1_tn_511;
	name R1-12-47-1_tl_511;
	to R1-12-47-1_tm_511;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2996 {
	phases BS;
	from R1-12-47-1_tn_512;
	name R1-12-47-1_tl_512;
	to R1-12-47-1_tm_512;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2997 {
	phases CS;
	from R1-12-47-1_tn_513;
	name R1-12-47-1_tl_513;
	to R1-12-47-1_tm_513;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2998 {
	phases AS;
	from R1-12-47-1_tn_514;
	name R1-12-47-1_tl_514;
	to R1-12-47-1_tm_514;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:2999 {
	phases BS;
	from R1-12-47-1_tn_515;
	name R1-12-47-1_tl_515;
	to R1-12-47-1_tm_515;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3000 {
	phases CS;
	from R1-12-47-1_tn_516;
	name R1-12-47-1_tl_516;
	to R1-12-47-1_tm_516;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3001 {
	phases AS;
	from R1-12-47-1_tn_517;
	name R1-12-47-1_tl_517;
	to R1-12-47-1_tm_517;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3002 {
	phases BS;
	from R1-12-47-1_tn_518;
	name R1-12-47-1_tl_518;
	to R1-12-47-1_tm_518;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3003 {
	phases CS;
	from R1-12-47-1_tn_519;
	name R1-12-47-1_tl_519;
	to R1-12-47-1_tm_519;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3004 {
	phases AS;
	from R1-12-47-1_tn_520;
	name R1-12-47-1_tl_520;
	to R1-12-47-1_tm_520;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3005 {
	phases BS;
	from R1-12-47-1_tn_521;
	name R1-12-47-1_tl_521;
	to R1-12-47-1_tm_521;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3006 {
	phases CS;
	from R1-12-47-1_tn_522;
	name R1-12-47-1_tl_522;
	to R1-12-47-1_tm_522;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3007 {
	phases AS;
	from R1-12-47-1_tn_523;
	name R1-12-47-1_tl_523;
	to R1-12-47-1_tm_523;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3008 {
	phases BS;
	from R1-12-47-1_tn_524;
	name R1-12-47-1_tl_524;
	to R1-12-47-1_tm_524;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3009 {
	phases CS;
	from R1-12-47-1_tn_525;
	name R1-12-47-1_tl_525;
	to R1-12-47-1_tm_525;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3010 {
	phases AS;
	from R1-12-47-1_tn_526;
	name R1-12-47-1_tl_526;
	to R1-12-47-1_tm_526;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3011 {
	phases BS;
	from R1-12-47-1_tn_527;
	name R1-12-47-1_tl_527;
	to R1-12-47-1_tm_527;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3012 {
	phases CS;
	from R1-12-47-1_tn_528;
	name R1-12-47-1_tl_528;
	to R1-12-47-1_tm_528;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3013 {
	phases AS;
	from R1-12-47-1_tn_529;
	name R1-12-47-1_tl_529;
	to R1-12-47-1_tm_529;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3014 {
	phases BS;
	from R1-12-47-1_tn_530;
	name R1-12-47-1_tl_530;
	to R1-12-47-1_tm_530;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3015 {
	phases CS;
	from R1-12-47-1_tn_531;
	name R1-12-47-1_tl_531;
	to R1-12-47-1_tm_531;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3016 {
	phases AS;
	from R1-12-47-1_tn_532;
	name R1-12-47-1_tl_532;
	to R1-12-47-1_tm_532;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3017 {
	phases BS;
	from R1-12-47-1_tn_533;
	name R1-12-47-1_tl_533;
	to R1-12-47-1_tm_533;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3018 {
	phases CS;
	from R1-12-47-1_tn_534;
	name R1-12-47-1_tl_534;
	to R1-12-47-1_tm_534;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3019 {
	phases AS;
	from R1-12-47-1_tn_535;
	name R1-12-47-1_tl_535;
	to R1-12-47-1_tm_535;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3020 {
	phases BS;
	from R1-12-47-1_tn_536;
	name R1-12-47-1_tl_536;
	to R1-12-47-1_tm_536;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3021 {
	phases CS;
	from R1-12-47-1_tn_537;
	name R1-12-47-1_tl_537;
	to R1-12-47-1_tm_537;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3022 {
	phases AS;
	from R1-12-47-1_tn_538;
	name R1-12-47-1_tl_538;
	to R1-12-47-1_tm_538;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3023 {
	phases BS;
	from R1-12-47-1_tn_539;
	name R1-12-47-1_tl_539;
	to R1-12-47-1_tm_539;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3024 {
	phases CS;
	from R1-12-47-1_tn_540;
	name R1-12-47-1_tl_540;
	to R1-12-47-1_tm_540;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3025 {
	phases BS;
	from R1-12-47-1_tn_541;
	name R1-12-47-1_tl_541;
	to R1-12-47-1_tm_541;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3026 {
	phases AS;
	from R1-12-47-1_tn_542;
	name R1-12-47-1_tl_542;
	to R1-12-47-1_tm_542;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3027 {
	phases BS;
	from R1-12-47-1_tn_543;
	name R1-12-47-1_tl_543;
	to R1-12-47-1_tm_543;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3028 {
	phases CS;
	from R1-12-47-1_tn_544;
	name R1-12-47-1_tl_544;
	to R1-12-47-1_tm_544;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3029 {
	phases AS;
	from R1-12-47-1_tn_545;
	name R1-12-47-1_tl_545;
	to R1-12-47-1_tm_545;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3030 {
	phases BS;
	from R1-12-47-1_tn_546;
	name R1-12-47-1_tl_546;
	to R1-12-47-1_tm_546;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3031 {
	phases CS;
	from R1-12-47-1_tn_547;
	name R1-12-47-1_tl_547;
	to R1-12-47-1_tm_547;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3032 {
	phases AS;
	from R1-12-47-1_tn_548;
	name R1-12-47-1_tl_548;
	to R1-12-47-1_tm_548;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3033 {
	phases BS;
	from R1-12-47-1_tn_549;
	name R1-12-47-1_tl_549;
	to R1-12-47-1_tm_549;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3034 {
	phases CS;
	from R1-12-47-1_tn_550;
	name R1-12-47-1_tl_550;
	to R1-12-47-1_tm_550;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3035 {
	phases AS;
	from R1-12-47-1_tn_551;
	name R1-12-47-1_tl_551;
	to R1-12-47-1_tm_551;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3036 {
	phases BS;
	from R1-12-47-1_tn_552;
	name R1-12-47-1_tl_552;
	to R1-12-47-1_tm_552;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3037 {
	phases CS;
	from R1-12-47-1_tn_553;
	name R1-12-47-1_tl_553;
	to R1-12-47-1_tm_553;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3038 {
	phases AS;
	from R1-12-47-1_tn_554;
	name R1-12-47-1_tl_554;
	to R1-12-47-1_tm_554;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3039 {
	phases BS;
	from R1-12-47-1_tn_555;
	name R1-12-47-1_tl_555;
	to R1-12-47-1_tm_555;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3040 {
	phases CS;
	from R1-12-47-1_tn_556;
	name R1-12-47-1_tl_556;
	to R1-12-47-1_tm_556;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3041 {
	phases AS;
	from R1-12-47-1_tn_557;
	name R1-12-47-1_tl_557;
	to R1-12-47-1_tm_557;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3042 {
	phases BS;
	from R1-12-47-1_tn_558;
	name R1-12-47-1_tl_558;
	to R1-12-47-1_tm_558;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3043 {
	phases CS;
	from R1-12-47-1_tn_559;
	name R1-12-47-1_tl_559;
	to R1-12-47-1_tm_559;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3044 {
	phases CS;
	from R1-12-47-1_tn_560;
	name R1-12-47-1_tl_560;
	to R1-12-47-1_tm_560;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3045 {
	phases AS;
	from R1-12-47-1_tn_561;
	name R1-12-47-1_tl_561;
	to R1-12-47-1_tm_561;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3046 {
	phases BS;
	from R1-12-47-1_tn_562;
	name R1-12-47-1_tl_562;
	to R1-12-47-1_tm_562;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3047 {
	phases BS;
	from R1-12-47-1_tn_563;
	name R1-12-47-1_tl_563;
	to R1-12-47-1_tm_563;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3048 {
	phases BS;
	from R1-12-47-1_tn_564;
	name R1-12-47-1_tl_564;
	to R1-12-47-1_tm_564;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3049 {
	phases AS;
	from R1-12-47-1_tn_565;
	name R1-12-47-1_tl_565;
	to R1-12-47-1_tm_565;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3050 {
	phases BS;
	from R1-12-47-1_tn_566;
	name R1-12-47-1_tl_566;
	to R1-12-47-1_tm_566;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3051 {
	phases CS;
	from R1-12-47-1_tn_567;
	name R1-12-47-1_tl_567;
	to R1-12-47-1_tm_567;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3052 {
	phases BS;
	from R1-12-47-1_tn_568;
	name R1-12-47-1_tl_568;
	to R1-12-47-1_tm_568;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3053 {
	phases BS;
	from R1-12-47-1_tn_569;
	name R1-12-47-1_tl_569;
	to R1-12-47-1_tm_569;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3054 {
	phases CS;
	from R1-12-47-1_tn_570;
	name R1-12-47-1_tl_570;
	to R1-12-47-1_tm_570;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3055 {
	phases AS;
	from R1-12-47-1_tn_571;
	name R1-12-47-1_tl_571;
	to R1-12-47-1_tm_571;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3056 {
	phases AS;
	from R1-12-47-1_tn_572;
	name R1-12-47-1_tl_572;
	to R1-12-47-1_tm_572;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3057 {
	phases AS;
	from R1-12-47-1_tn_573;
	name R1-12-47-1_tl_573;
	to R1-12-47-1_tm_573;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3058 {
	phases BS;
	from R1-12-47-1_tn_574;
	name R1-12-47-1_tl_574;
	to R1-12-47-1_tm_574;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3059 {
	phases CS;
	from R1-12-47-1_tn_575;
	name R1-12-47-1_tl_575;
	to R1-12-47-1_tm_575;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3060 {
	phases CS;
	from R1-12-47-1_tn_576;
	name R1-12-47-1_tl_576;
	to R1-12-47-1_tm_576;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3061 {
	phases CS;
	from R1-12-47-1_tn_577;
	name R1-12-47-1_tl_577;
	to R1-12-47-1_tm_577;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3062 {
	phases AS;
	from R1-12-47-1_tn_578;
	name R1-12-47-1_tl_578;
	to R1-12-47-1_tm_578;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3063 {
	phases AS;
	from R1-12-47-1_tn_579;
	name R1-12-47-1_tl_579;
	to R1-12-47-1_tm_579;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3064 {
	phases AS;
	from R1-12-47-1_tn_580;
	name R1-12-47-1_tl_580;
	to R1-12-47-1_tm_580;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3065 {
	phases AS;
	from R1-12-47-1_tn_581;
	name R1-12-47-1_tl_581;
	to R1-12-47-1_tm_581;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3066 {
	phases CS;
	from R1-12-47-1_tn_582;
	name R1-12-47-1_tl_582;
	to R1-12-47-1_tm_582;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3067 {
	phases AS;
	from R1-12-47-1_tn_583;
	name R1-12-47-1_tl_583;
	to R1-12-47-1_tm_583;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3068 {
	phases CS;
	from R1-12-47-1_tn_584;
	name R1-12-47-1_tl_584;
	to R1-12-47-1_tm_584;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3069 {
	phases AS;
	from R1-12-47-1_tn_585;
	name R1-12-47-1_tl_585;
	to R1-12-47-1_tm_585;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3070 {
	phases AS;
	from R1-12-47-1_tn_586;
	name R1-12-47-1_tl_586;
	to R1-12-47-1_tm_586;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3071 {
	phases CS;
	from R1-12-47-1_tn_587;
	name R1-12-47-1_tl_587;
	to R1-12-47-1_tm_587;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3072 {
	phases AS;
	from R1-12-47-1_tn_588;
	name R1-12-47-1_tl_588;
	to R1-12-47-1_tm_588;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3073 {
	phases CS;
	from R1-12-47-1_tn_589;
	name R1-12-47-1_tl_589;
	to R1-12-47-1_tm_589;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3074 {
	phases AS;
	from R1-12-47-1_tn_590;
	name R1-12-47-1_tl_590;
	to R1-12-47-1_tm_590;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3075 {
	phases AS;
	from R1-12-47-1_tn_591;
	name R1-12-47-1_tl_591;
	to R1-12-47-1_tm_591;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3076 {
	phases CS;
	from R1-12-47-1_tn_592;
	name R1-12-47-1_tl_592;
	to R1-12-47-1_tm_592;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3077 {
	phases CS;
	from R1-12-47-1_tn_593;
	name R1-12-47-1_tl_593;
	to R1-12-47-1_tm_593;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3078 {
	phases CS;
	from R1-12-47-1_tn_594;
	name R1-12-47-1_tl_594;
	to R1-12-47-1_tm_594;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3079 {
	phases AS;
	from R1-12-47-1_tn_595;
	name R1-12-47-1_tl_595;
	to R1-12-47-1_tm_595;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3080 {
	phases CS;
	from R1-12-47-1_tn_596;
	name R1-12-47-1_tl_596;
	to R1-12-47-1_tm_596;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3081 {
	phases AS;
	from R1-12-47-1_tn_597;
	name R1-12-47-1_tl_597;
	to R1-12-47-1_tm_597;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_line:3082 {
	phases AS;
	from R1-12-47-1_tn_598;
	name R1-12-47-1_tl_598;
	to R1-12-47-1_tm_598;
	length 30;
	configuration triplex_line_configuration:1;
};

object triplex_meter:1867 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1868 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1869 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1870 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1871 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1872 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1873 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1874 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1875 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-1_tm_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1876 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1877 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1878 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-1_tm_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1879 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1880 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1881 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1882 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1883 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1884 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1885 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-1_tm_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1886 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1887 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1888 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1889 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1890 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1891 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-1_tm_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1892 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1893 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1894 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1895 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1896 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1897 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1898 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-1_tm_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1899 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1900 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1901 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1902 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1903 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1904 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1905 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1906 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1907 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1908 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1909 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1910 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1911 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1912 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1913 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1914 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1915 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1916 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1917 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-1_tm_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1918 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-1_tm_52;
	nominal_voltage 120;
	voltage_N 0;
};

