MILSOFT STD WM ASCII, EQUIPMENT, 001
80E,10,5,79.1058,7100,10000,158.212,0,1,0,255,1,80E,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45BDA300-DBEF-4824-8D85-A7CE316A2D66}
Scotts,3,0,0,100000,12.47,0,0.196333,0.975,0,-0.00366668,-0.024,0,0.2,0.999,0.189,0.927,-0.00366668,-0.024,0.2,0.999,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C068EE00-F10E-42B2-8C0B-376EA6322542}
25 kVA CSP,10,3,25,0,0,50,0,0,1,1,1,25 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6480BE02-CEB5-422F-B9EC-632240CB73F4}
6ACU,1,12,140,2.21,2.44,0.00479,6ACU,0.23,Created by Import,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25}
Concord,3,0,0,100000,12.47,0,0.166,0.81,0,-0.00400001,-0.019,0,0.17,0.829,0.158,0.772,-0.00400001,-0.019,0.17,0.829,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1EC02E05-1D51-495A-8FBC-2F227B1984B3}
Barnhill Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Barnhill Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10A35805-81AD-431C-B17C-11D2A1216592}
50-4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C196105-457D-4C0B-837B-C93AC74F08C0}
Bayonet 8 Amp,10,5,9.00316,0,0,18.0063,0,1,0,255,1,Bayonet 8 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60999E05-A5D5-4DE1-B6B9-19D43DBAC140}
0SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07B8A305-6042-441B-BD69-BF3F46B59566}
50-ES,10,6,50,0,0,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42BD5706-D5D0-4D58-8123-4F9E7C273089}
DCCC VWE,10,4,120,0,0,80,0,2,2,0,1,DCCC VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{818D8E07-E87A-42C1-913B-5B30006567A0}
100SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{492E0609-8590-4351-93AF-B1A71197E444}
560-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{710D0F0B-EC0B-4E65-A499-BE825F0C32DE}
40SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B33670B-04B9-4821-9EFE-44CA276A6EB5}
T-S,10,4,240,0,0,0,0,2,2,0,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{864DE60B-A46B-412E-8CC2-B78C25E25254}
Gilead,3,0,0,100000,12.47,0,0.167333,0.822,0,-0.00366666,-0.019,0,0.171,0.841,0.16,0.784,-0.00366666,-0.019,0.171,0.841,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CAD11F0D-4461-4C27-A152-CD65B5BDFF91}
50 kVA 1-ph PM,5,0,0,2.502,0,0,1.616,0,0,50,0,0,0,0,0,0,0,0,0,0.0934,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E400B50D-202B-40EC-8EF7-9A9CDF2E96BB}
SOLID BUS,2,0,600,0.0264,0.015,0.00528,48,0.333333,0.416667,0,5,0.333333,0,0,0,0.0317574,0.166667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6D21F0E-E990-4F80-A9B4-D62D3803BACF}
37.5 kVA CSP,10,3,37.5,0,0,75,0,0,1,1,1,37.5 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8061390E-EA54-4423-9018-EAA5EDA85495}
Mocksville,3,0,0,100000,12.47,0,0.474,1.92567,0,-0.1,-0.291333,0,0.574,2.217,0.274,1.343,-0.1,-0.291333,0.574,2.217,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1AA6A80F-24FC-40A9-922B-85EFE1F1D510}
New Hope,3,0,0,100000,12.47,0,0.832667,3.198,0,-0.203333,-0.555,0,1.036,3.753,0.426,2.088,-0.203333,-0.555,1.036,3.753,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72C6B40F-A5EB-494D-B6C7-992A7253B1FC}
Ckt 192 VWE,10,4,140,0,0,140,0,2,2,0,1,Ckt 192 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0FAE8211-59EC-469E-BE53-E4E6E3E87D4E}
Hambright Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Hambright Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E330C14-50D9-4E7B-A79A-838C0B2D8B32}
80K,10,5,77.3159,7100,10000,154.632,0,1,0,255,1,80K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A5D8F15-B0EF-4F96-9AF4-8E5FC2B22473}
-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21ED9015-64CB-4679-B47A-F0BAF4D59ECE}
25-H,10,3,25,625,0,50,0,2,2,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A30C1016-AD6A-4498-B6C9-E0763A718EF1}
Bayonet 100 Amp,10,5,112.705,0,0,225.41,0,1,0,255,1,Bayonet 100 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AFD4016-9D58-43BE-B3FC-242236469370}
Union Grove,3,0,0,100000,12.47,0,0.274,1.254,0,-0.031,-0.108,0,0.305,1.362,0.212,1.038,-0.031,-0.108,0.305,1.362,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F1F5B16-32D6-49A5-9F79-DF27F62DA9D7}
UNKUNK,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5218916-DC05-441D-AF02-9C0E655D75F4}
600SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8794B416-0A02-4CEC-9772-D93625DA0F34}
Tville 100,3,0,2,100000,100,0,2.93333,12.5333,0,1.23333,5.33333,0,1.7,7.2,5.4,23.2,1.23333,5.33333,1.7,7.2,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4588317-34DB-424A-839E-AF9961E0EE10}
Neck Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Neck Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC288A18-4581-43B1-A0F0-C2AF5932B367}
Tall Pines,3,0,0,100000,12.47,0,1.042,4.53133,0,-0.103,-0.217667,0,1.145,4.749,0.836,4.096,-0.103,-0.217667,1.145,4.749,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{038D9119-D140-4531-B383-307B3127FB95}
25-E-S,10,6,25,0,0,0,7.2,1,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0103F919-F5F5-4A26-A45C-9DD4032DF909}
NX,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A97EF01A-D0A1-47BB-BEF3-A8E5DBC4A17F}
Bayonet 3 Amp,10,5,4.55079,0,0,9.10159,0,1,0,255,1,Bayonet 3 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C7E391B-6058-4023-91A0-3F9DCAA4F90F}
2CU,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2944881C-26E2-462A-B9BA-4819D61D45FD}
167 kVA 1-ph PM,5,0,0,1.626,0,0,2.214,0,0,167,0,0,0,0,0,0,0,0,0,0.3075,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E20DB51C-C698-4275-B451-7BE3F5C10AD7}
100-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6E8D81C-7EB9-4BD8-A5E0-B8802C65FC41}
0,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5867261E-0F4F-46B5-8ACB-C1CC2817B283}
40T,10,5,38.4161,7100,10000,76.8322,0,1,0,255,1,40T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7E0F9220-C731-4CC4-87AE-23E25F4CDF5F}
336ACSR,1,12,530,0.2728,0.2996,0.0222,336ACSR,0.684,Created by Import,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C}
Bethel B,3,0,0,100000,12.47,0,0.166667,0.812667,0,-0.00533332,-0.0253333,0,0.172,0.838,0.156,0.762,-0.00533332,-0.0253333,0.172,0.838,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6D145C22-E3D5-4AE7-9905-A409EDE181A8}
999T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1782823-C5B8-4AE2-BF90-8D1BA2DA03CF}
Stokesdale,3,0,0,100000,12.47,0,2.25467,8.80067,0,0.597667,3.17367,0,1.657,5.627,3.45,15.148,0.597667,3.17367,1.657,5.627,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A440CC23-1060-42F7-AA55-B1CBC0670ABB}
140-VW,10,3,0,0,0,0,0,0,0,1,1,100-VW,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0997424-DC77-40C3-BAD8-4FE0B7ADD2EB}
#NAME?,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{835D7D25-0635-4AD0-BBC3-98617DA79807}
50ELF,10,5,37.8436,7100,10000,75.6871,0,1,0,255,1,50ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51908125-72A7-404A-BA1B-687F29564A19}
Houstonville,3,0,0,100000,12.47,0,0.234667,1.13667,0,-0.0213333,-0.0983333,0,0.256,1.235,0.192,0.94,-0.0213333,-0.0983333,0.256,1.235,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58689A25-1802-4916-8B68-6D1386BB7A3A}
-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37DD8D26-BD52-4623-B19B-DEBF18B4CF20}
Wallburg,3,0,0,100000,12.47,0,0.18,0.867,0,-0.014,-0.06,0,0.194,0.927,0.152,0.747,-0.014,-0.06,0.194,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA659A26-F10D-43BD-9CB5-9A454458FFD3}
350MCM,2,2,389,0.33264,0.0275,0.35376,18,0.0975833,0.11825,0,2.4,0.107583,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DDADB28-797D-4003-957F-4F6D739A1791}
30 kVA 3-ph OH 208V,5,0,2,3.5,0,0,1.08,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0A738A29-7A28-45D9-8733-5BB95AEBBDFC}
-100,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8244062A-E1AD-44F9-A588-0FE49B8AC470}
140K,10,5,148.992,8600,12000,297.984,0,1,0,255,1,140K,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B676BB2A-7BF4-41ED-8D80-8E09DFEC5416}
Tyro,3,0,0,100000,12.47,0,0.177667,0.863,0,-0.00533332,-0.023,0,0.183,0.886,0.167,0.817,-0.00533332,-0.023,0.183,0.886,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EC2F892B-B696-4902-815B-51E3E7208916}
37.5 kVA 1-ph OH,5,0,0,2.139,0,0,1.176,0,0,37.5,0,0,0,0,0,0,0,0,0,0.0768,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{463B142C-F0E8-44A0-B2C9-19C5D196D25D}
Stoneville,3,0,0,100000,12.47,0,0.287,1.318,0,-0.033,-0.118,0,0.32,1.436,0.221,1.082,-0.033,-0.118,0.32,1.436,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F014C2C-67CA-485E-AD66-AF560A853E1A}
12T,10,5,12.1928,7100,10000,24.3856,0,1,0,255,1,12T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F96D9B2C-693C-4328-B3B7-73C0A7E29661}
15-4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30BBC52C-48C8-4E2C-89A6-6BE91454F439}
Young-Hinkle VWE,10,4,140,0,0,100,0,2,2,0,1,Young-Hinkle VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{148CD22E-50A9-4435-9E11-209F6CAD637E}
2UG,2,0,168,1.76352,0.0118,1.77936,10,0.06525,0.08425,0,2.4,0.0719167,0,0,0,0.0317574,0.02025,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8731D32E-AF2D-497C-8D98-05CCCF676B8E}
25T,10,5,24.2895,7100,10000,48.5789,0,1,0,255,1,25T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C57F412F-6645-4844-92C3-9229DBAB8AD3}
25-4H,10,3,25,1000,0,50,0,2,2,1,1,25-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F60482F-EC4C-41B2-8BC3-FCB8F47268D8}
100T,10,5,96.7943,7100,10000,193.589,0,1,0,255,1,100T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46324C2F-DFDC-4BD1-BB2D-AB684287CB0A}
Charles,3,0,0,100000,12.47,0,0.420333,2.85967,0,-0.119667,-0.393333,0,0.54,3.253,0.181,2.073,-0.119667,-0.393333,0.54,3.253,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29F86330-2F02-41DB-914A-B0D2DC68CF2B}
Fort Dobbs,3,0,2,100000,12.47,0,0.198523,0.958922,0,-0.0129584,-0.0564987,0,0.211481,1.01542,0.172606,0.845925,-0.0129584,-0.0564987,0.211481,1.01542,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9F6AEA30-D14F-4190-A6BB-3C8E437ACD41}
Stroud,3,0,0,100000,12.47,0,0.650333,2.26267,0,-0.169667,-0.369333,0,0.82,2.632,0.311,1.524,-0.169667,-0.369333,0.82,2.632,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{514B3532-0893-4861-A861-02BDD1EADA77}
2/0UG,2,0,248,0.88176,0.0169,0.86064,20,0.0755,0.0945,0,2.4,0.0821667,0,0,0,0.0317574,0.0338333,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37597434-00C3-4E00-A299-781B4D749AE0}
70-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{71BB6735-A670-4A84-ABF3-929067EAAF1F}
Pratt VWE,10,4,140,0,0,50,0,2,2,0,1,Pratt VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE809135-7580-493F-BA25-AE6D80F56273}
Cowans Ford,3,0,0,100000,12.47,0,0.259333,1.23167,0,-0.0286667,-0.120333,0,0.288,1.352,0.202,0.991,-0.0286667,-0.120333,0.288,1.352,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B70B035-D1E6-4A14-80CB-B87CAF66F673}
0SOLID,10,5,100,5000,8000,12000,0,1,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0A0C838-831B-4013-A189-AC2DCFE17DB5}
Northcross,3,0,0,100000,12.47,0,0.118,0.573,0,-0.005,-0.022,0,0.123,0.595,0.108,0.529,-0.005,-0.022,0.123,0.595,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{488C2B39-1E02-474F-B2B3-B2DB4A38F4F5}
Bethesda,3,0,0,100000,12.47,0,0.179333,0.893667,0,-0.00366666,-0.0253333,0,0.183,0.919,0.172,0.843,-0.00366666,-0.0253334,0.183,0.919,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{073B7139-56EF-4253-A5D0-58EBA87752DF}
Millersville,3,0,0,100000,12.47,0,0.186,0.887667,0,-0.00999999,-0.0373333,0,0.196,0.925,0.166,0.813,-0.00999999,-0.0373333,0.196,0.925,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E70C8B39-770F-41B9-BC0C-CEBBBB9DBDEC}
6T,10,5,5.85411,7100,10000,11.7082,0,1,0,255,1,6T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F466A139-9FA8-484E-B99C-1A83C9BDC0A0}
Bells Xroads T-S,10,4,150,0,0,100,0,2,2,0,1,Bells Xroads T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D71BD3A-54B3-4144-8862-69AAD58CEF64}
150 amp   114.3 KVA,6,150,150,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12BE7D3B-DF7F-45A5-87AB-68865C65C161}
100-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BCDDF3C-EAF5-4507-A520-3EB14C1B7222}
Pleasant Hill,3,0,2,100000,12.47,0,0.373202,1.71569,0,-0.0373202,-0.125437,0,0.410522,1.84113,0.298562,1.46482,-0.0373202,-0.125437,0.410522,1.84113,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8D7F13C-08AA-4DDB-A7E1-BAF2472C4485}
10T,10,5,9.58003,7100,10000,19.1601,0,1,0,255,1,10T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7E90D3F-EC1B-4795-B5F6-B018B8EF91BB}
Boomer T-S,10,4,120,0,0,140,0,2,2,0,1,Boomer T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8A6E43F-D513-43F3-BD01-A6EC7B332314}
SWG,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DBD3541-C438-460F-A219-3E6C965FCA1E}
-50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E8CC241-D6B0-42EA-A836-23CE4F22C4C5}
300 kVA 3-ph PM 208V,5,0,2,4.132,0,0,3.147,0,0,300,0,0,0,0,0,0,0,0,0,0.9403,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{5ABD1042-5FB4-4E24-9B89-100D863E128B}
200SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA536042-14F4-4C51-9020-EE69703C2917}
560-VWE,10,4,280,0,0,140,0,2,0,0,1,560-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EA0B0843-A86B-41E8-B741-9B7E49E6CE24}
4ACSR,1,2,140,2.172,2.459,0.00452,4ACSR,0.232,Created by Import,{2ACA5944-C447-4EED-B337-F9600F701A9B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACA5944-C447-4EED-B337-F9600F701A9B}
50 kVA 1-ph OH 277,5,0,0,1.7,0,0,1.13,0,0,50,0,0,0,0,0,0,0,0,0,0.082,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{59D8A444-8FE8-4738-AB82-CA0FC4BCB245}
100-LTS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A57FC344-E4D1-467D-9C16-84C703C67165}
50 amp   38.1 KVA,6,50,50,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E069D45-140E-456E-8569-B9E3EB5EA7C6}
Pine Hall,3,0,0,100000,12.47,0,1.04867,4.61133,0,-0.105333,-0.251667,0,1.154,4.863,0.838,4.108,-0.105333,-0.251667,1.154,4.863,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CFB61546-84C0-4EBF-AB09-DBC2F3963155}
Volvo/Airpark VWE,10,4,170,12000,0,100,7.2,2,2,0,1,Volvo/Airpark VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBAEB46-A047-40A5-B75D-94362C039654}
UG SERVICE,8,0,0,0,0,0,0,2,0,6,0,6,4,0,1,0,0,0,0,0,0,0,0,0,0,0,,2,,,,,,,,,,,,,,,,,,,,,{7387A447-2FF5-45BB-AE2A-E01DF6245DBC}
65T,10,5,61.8412,7100,10000,123.682,0,1,0,255,1,65T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A0BAD49-959B-4495-8E37-E04B315AE2A5}
K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6BAE94B-808A-408C-A724-69ABA44617D9}
70-V4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2C46964C-268A-4109-84AE-02CBDBF8D6B1}
750 kVA 3-ph PM 208V,5,0,2,5.829,0,0,5.175,0,0,750,0,0,0,0,0,0,0,0,0,1.9695,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{04D7A94C-B75B-470E-A7F1-5985BACEC182}
00,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9BB4B84C-25D0-4843-B0D2-C499E7A28774}
-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE67D44C-8204-48E7-8C11-EDE423E104D7}
25 kVA 1-ph PM,5,0,0,2.029,0,0,1.169,0,0,25,0,0,0,0,0,0,0,0,0,0.0521,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{FC87A64E-3ECE-4DC0-BA51-A0427720DFC0}
35-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D685ED4E-5E2E-4B55-9219-2E3C91C35103}
4/0UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B852604F-AECC-498C-B95B-052AEA2A9AAA}
400-VWE,10,4,200,0,0,140,0,2,0,0,1,400-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD60EE4F-6E60-47C7-8FBB-4A3DD05288D6}
0NO,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D45DD550-63BD-4323-B4AC-97C4D4CED4F6}
Hinkle,3,0,0,100000,12.47,0,0.194,0.959333,0,-0.000999987,-0.00966666,0,0.195,0.969,0.192,0.94,-0.00100001,-0.00966665,0.195,0.969,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{388E4C51-56E6-42D6-99DE-97EB7C06CD5D}
35-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAF5DC52-4839-4C35-984C-DF4ACDD66EC1}
4/0ACSR,1,12,340,0.429,0.573,0.00814,1/0ACSR,0.563,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2BD5D53-D77F-4D41-A6DB-C14EEEE8E15A}
2500 kVA 3-ph PM,5,0,2,6.21,0,0,8.9,0,0,2500,0,0,0,0,0,0,0,0,0,4.3865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{B1B68A53-A2AF-449A-BE58-E8ABD9FCA596}
200-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1446B553-6BF1-4C43-B973-C266CCBFED0B}
?UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1E19B953-68C7-40F9-9854-29E00C32332B}
CID,3,0,0,100000,12.47,0,0.380333,1.395,0,-0.0806667,-0.161,0,0.461,1.556,0.219,1.073,-0.0806667,-0.161,0.461,1.556,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3CF01754-D1EF-40D5-8D5E-D8BEA0F00707}
-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24933254-5DD6-4A08-ADF4-88C8FC2AA373}
40,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24233855-312B-49AF-AB31-91B18910A708}
150 kVA 3-ph PM 208V,5,0,2,4.317,0,0,2.453,0,0,150,0,0,0,0,0,0,0,0,0,0.5031,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7AA5F155-4C58-47FF-8978-6EDBEB0CB837}
Stanley,3,0,0,100000,12.47,0,0.199667,0.971,0,-0.00533334,-0.022,0,0.205,0.993,0.189,0.927,-0.00533334,-0.022,0.205,0.993,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F348A756-BD6B-4C1B-BFF1-B3DDE2E3F0BC}
30,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15A06857-45CE-4F43-97A5-E41C4CE24BBC}
Linwood,3,0,0,100000,12.47,0,0.187667,0.890333,0,-0.0103333,-0.0366667,0,0.198,0.927,0.167,0.817,-0.0103333,-0.0366667,0.198,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C19B7557-F62B-40E9-B3F9-49B0EDFAED6D}
500MCM,2,0,468,0.2112,0.0329,0.264,25,0.10825,0.128917,0,2.4,0.11825,0,0,0,0.0317574,0.06575,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68471158-D980-418E-820B-0353B3E653DB}
100-LL,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53F92C58-C384-4A9F-8B4A-89A425DD7C91}
50-V4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1513EF58-FD50-4A90-BAA9-6D7DC9919C0D}
50 kVA CSP,10,3,50,0,0,100,0,0,1,1,1,50 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ACE07759-6C6A-46CE-B382-1AA0369E31A8}
Tabernacle,3,0,0,100000,12.47,0,0.307667,1.34,0,-0.0433334,-0.129,0,0.351,1.469,0.221,1.082,-0.0433334,-0.129,0.351,1.469,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F188359-3979-4308-9EC3-A41C7B7EC8B6}
Bayonet 25 Amp,10,5,27.4848,0,0,54.9695,0,1,0,255,1,Bayonet 25 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8EC9D5A-901E-4B93-BE3D-F31F3C5FFE9B}
80T,10,5,77.1074,7100,10000,154.215,0,1,0,255,1,80T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B07E8E5C-F9BF-4572-85E9-6F2D0295166D}
Linebarger Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Linebarger Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4F1095D-1EC8-4977-934D-24E6899D5B6A}
20T,10,5,19.0053,7100,10000,38.0105,0,1,0,255,1,20T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75FB0B5E-D784-4BCA-B95F-5E7CD31C07AE}
500 kVA 3-ph PM 480V,5,0,2,5.19,0,0,4.141,0,0,500,0,0,0,0,0,0,0,0,0,1.2928,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6482105E-E353-48FC-A962-0A9010F430D0}
High Rock,3,0,0,100000,12.47,0,0.21,0.991667,0,-0.022,-0.0893333,0,0.232,1.081,0.166,0.813,-0.022,-0.0893333,0.232,1.081,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82D58D5F-C418-43B5-956C-70A288FC62FA}
5T,10,5,4.74994,7100,10000,9.49989,0,1,0,255,1,5T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F76FD5F-BBD5-44A9-8C47-2B0F3AB41370}
1/0ACSR,1,12,230,0.859,1.034,0.00446,1/0ACSR,0.398,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12797861-619E-4AAD-B602-A423993A532E}
Jackson Hill,3,0,0,100000,12.47,0,1.725,6.27033,0,0.588,2.06033,0,1.137,4.21,2.901,10.391,0.588,2.06033,1.137,4.21,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7FED4D62-0A82-4DC1-9E0E-07B16E863461}
Meadows,3,0,0,100000,12.47,0,0.516333,2.624,0,-0.0436667,-0.261,0,0.56,2.885,0.429,2.102,-0.0436667,-0.261,0.56,2.885,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{300ED462-BECF-4B99-ABE5-F5D699E02149}
OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5DBC0F63-A449-4F61-8F4F-FE2AAE926F1D}
70-H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD8E3F63-C93C-41C2-BB49-D5524E83561E}
140-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98F84963-D62C-4D05-AC19-F8C000C6F8D1}
15K,10,5,14.9767,7100,10000,29.9535,0,1,0,255,1,15K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02CA8E63-E613-4E2C-9CBC-09CDED5C9700}
70-ES,10,6,70,0,12000,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0F5B464-F536-46A7-ACFF-DC15107B6C1D}
75 amp   58.2 KVA,6,75,75,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85D5D065-D187-40A6-9BE7-A34C7CB7AA42}
75,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC08F065-52DC-445E-9AE5-714187A7C2B7}
Barber Junction,3,0,0,100000,12.47,0,0.886667,3.68033,0,0.289667,1.11733,0,0.597,2.563,1.466,5.915,0.289667,1.11733,0.597,2.563,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4038366-D0FB-45ED-85A0-A8B2D9AAAE22}
Lamb Rd VWE,10,4,150,0,0,100,0,2,2,0,1,Lamb Rd VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45DF8C66-A094-47A0-8C55-E8A2C95EC11D}
219 amp   167 KVA,6,219,219,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF290968-7515-48E5-A5F5-F3E1E2E6495B}
300-VWE,10,4,150,0,0,140,0,2,0,0,1,300-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A205168-BC3F-4F60-879D-6471FA388A1C}
1/0UG,2,0,218,1.1088,0.0151,1.11408,16,0.0718333,0.0908333,0,2.4,0.0785,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBDC668-C41A-4256-B357-EDF9D911A4A7}
15 kVA 1-ph OH,5,0,0,2.048,0,0,0.733,0,0,15,0,0,0,0,0,0,0,0,0,0.0394,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{9BF78469-E127-4059-B6C6-CBDFC2376CCE}
Shearer Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Shearer Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30E99A69-ACDA-4489-A7A5-C91C15C6D19B}
Belmont,3,0,0,100000,12.47,0,0.165333,0.816667,0,-0.00466665,-0.0263333,0,0.17,0.843,0.156,0.764,-0.00466665,-0.0263333,0.17,0.843,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4CB0076A-601C-409E-8986-9125C388EC1F}
556ACSR,1,12,726,0.1655,0.1817,0.0313,556ACSR,0.927,Created by Import,{3F45656B-6AEE-4316-8851-0D0824CE9CE0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F45656B-6AEE-4316-8851-0D0824CE9CE0}
240-VWE,10,4,120,0,0,140,0,2,0,0,1,240-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BE9BBF6C-F491-490D-9D99-DA90E66DA5A0}
8K,10,5,7.29802,7100,10000,14.596,0,1,0,255,1,8K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E78D546D-2406-4701-AD97-B2822075464C}
75 kVA 1-ph OH,5,0,0,1.9,0,0,1.8,0,0,75,0,0,0,0,0,0,0,0,0,0.105,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F643A6E-55A4-4BFB-9DC9-197CE14E47EA}
Bayonet 140 Amp,10,5,200,0,0,466.566,0,1,0,255,1,Bayonet 140 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DA13F72-6A8C-4A11-9DB0-8DA78F5DD75F}
Silver Hill,3,0,0,100000,12.47,0,0.336,1.38367,0,-0.028,-0.132333,0,0.364,1.516,0.28,1.119,-0.028,-0.132333,0.364,1.516,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{259EC573-35AD-4675-9596-D77E1A304C7D}
Harmony,3,0,0,100000,12.47,0,0.239,1.138,0,-0.025,-0.106,0,0.264,1.244,0.189,0.926,-0.025,-0.106,0.264,1.244,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5C6C974-EFBD-4862-A023-482234634496}
Lippard Farm T-S,10,4,120,0,0,100,0,2,2,0,1,Lippard Farm T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD191C75-077F-493F-A17B-A3722BBA41FE}
Fryebridge,3,0,0,100000,12.47,0,0.255667,1.241,0,-0.00833337,-0.034,0,0.264,1.275,0.239,1.173,-0.00833337,-0.034,0.264,1.275,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24662A75-56F3-40F8-804A-33804BE97493}
50-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A13E075-2253-46C9-A708-8259895461A2}
999K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D94B8476-E587-44AA-884B-38EF8241CAF2}
70-L,10,3,70,4200,0,140,0,2,2,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6290B77-E30E-4D66-B891-63D3A4B2C359}
500 kVA 3-ph PM 208V,5,0,2,2.664,0,0,2.298,0,0,500,0,0,0,0,0,0,0,0,0,1.821,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0BD72477-B787-414D-9F4B-E816C5B90E25}
Southmont,3,0,0,100000,12.47,0,0.369667,1.45633,0,-0.0733333,-0.181667,0,0.443,1.638,0.223,1.093,-0.0733333,-0.181667,0.443,1.638,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B60D0C79-1BF9-41AD-9CC6-05E458506158}
Love Valley,3,0,0,100000,12.47,0,1.92467,1.20667,0,-0.855333,-0.0803333,0,2.78,1.287,0.214,1.046,-0.855333,-0.0803333,2.78,1.287,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E08D3D79-349D-493B-9E62-B158C969602A}
560-VWE70-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACC4579-A84F-4735-9784-3A9CFB506984}
8ACU,1,12,100,3.51,3.87,0.00394,8ACU,0.199,Created by Import,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F}
Boomer,3,0,0,100000,12.47,0,4.56567,10.236,0,1.36967,3.939,0,3.196,6.297,7.305,18.114,1.36967,3.939,3.196,6.297,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EAFEC79-EBBA-461F-980A-46F5C5C9FC0E}
1x3CU,1,12,277,0.7007,0.7658,0.01016,1x3CU,0.3599,Created by Import,{A690717A-E823-4A40-8A90-4458F7AB5332},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A690717A-E823-4A40-8A90-4458F7AB5332}
Walkertown,3,0,0,100000,12.47,0,0.990667,5.176,0,0.259667,1.784,0,0.731,3.392,1.51,8.744,0.259667,1.784,0.731,3.392,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B064A7C-011A-42D9-8A55-6DBE66548055}
750 kVA 3-ph PM 480V,5,0,2,5.987,0,0,5.503,0,0,750,0,0,0,0,0,0,0,0,0,1.676,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{4477AC7C-0DB5-4F74-8B50-3F5407C67AB0}
40NX,10,5,40,7100,10000,0,0,1,0,255,1,40NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{461E1E7D-64A6-40E1-8716-2905EBBBBBD8}
65NX,10,5,39.1543,7100,10000,78.3085,0,1,0,255,1,65NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BEA5B87E-D339-4828-9624-1C55DFA298A7}
15 kVA 1-ph OH 277V,5,0,0,2.039,0,0,0.87,0,0,15,0,0,0,0,0,0,0,0,0,0.034,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{EA1AA67F-CE1B-4839-A7B4-C7098B8BA889}
50-H,10,3,50,1250,0,100,0,2,2,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3849B67F-61D1-4328-907E-E0D6CA54A1ED}
100 amp   76.2 KVA,6,100,100,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{13CC0480-C507-43AB-9C37-8E96F0371894}
70-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BF90880-1453-49D6-A9C5-598A1D715A92}
Ckt 736 T-S,10,4,140,0,0,110,0,2,2,0,1,Ckt 736 T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DE42380-4382-43C7-9078-6B2A3CEF33E4}
25 kVA 1-ph OH 277V,5,0,0,2.1,0,0,1.13,0,0,25,0,0,0,0,0,0,0,0,0,0.05,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A4C56580-B5E8-4F32-99FA-8E238AC7CBCA}
37.5 kVA 1-ph OH 277,5,0,0,1.9,0,0,1.38,0,0,37.5,0,0,0,0,0,0,0,0,0,0.072,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A6E78180-6E35-420D-BE00-914E353229EC}
Kennedy Farm Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Kennedy Farm Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE37E982-CE28-4457-9D0C-9F12D5A81576}
2T,10,5,1.94865,7100,10000,3.89729,0,1,0,255,1,2T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{38AE7283-6013-432D-B576-52D31E5D99F4}
75 kVA 1-ph OH 277V,5,0,0,1.832,0,0,1.76,0,0,75,0,0,0,0,0,0,0,0,0,0.149,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{98C2CD84-5960-4FDA-984A-08EF37E02B29}
6ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5CDE8186-402F-4798-8358-C1D7A7DC6657}
750MCM,2,0,569,0.13728,0.04,0.1848,24,0.124,0.1475,0,2.4,0.134,0,0,0,0.0317574,0.0806667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0875F87-8890-43EC-97E8-6095066250AB}
Brawley Rd T-S,10,4,100,0,0,100,0,2,2,0,1,Brawley Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8206DD87-F16C-4EDC-902B-CEE166F97A42}
25-L,10,3,25,1500,0,50,0,2,2,1,1,25-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3876BB89-E758-4E06-AC67-86F564613DF2}
Smyrna Ch T-S,10,4,150,0,0,110,0,2,2,0,1,Smyrna Ch T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE82938A-113A-4AE0-92E8-303CD67ADF57}
Hwy 127 T-S,10,4,140,0,0,140,0,2,2,0,1,Bethlehem,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20B8FB8A-75B7-4A41-84FF-193A7BF86B2E}
480-VWE,10,4,240,0,0,140,0,2,0,0,1,480-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8EB798C-539A-46AB-A98B-1CAD6332E28A}
-35,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D227DE8C-BE22-47E3-B83C-4320A3ADCD3B}
UNKACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3D50C88D-99CD-494E-8079-C8D38B533DFE}
Welcome,3,0,0,100000,12.47,0,0.373,1.449,0,-0.077,-0.188,0,0.45,1.637,0.219,1.073,-0.077,-0.188,0.45,1.637,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{690BC590-A285-4F03-BC2F-B18A8B359505}
600SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E9DA292-0C68-49D5-8E1C-6F6C25D1DA65}
340-VWE,10,4,170,0,0,140,0,2,0,0,1,340-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{525CCB94-D1B3-487C-A4C8-9BF7F15FB639}
Davie,3,0,0,100000,12.47,0,0.196333,1.18333,0,-0.0126667,-0.173667,0,0.209,1.357,0.171,0.836,-0.0126667,-0.173667,0.209,1.357,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D063F594-36A2-4DF6-BC51-C7E3276399CE}
Gold HIll,3,0,0,100000,12.47,0,0.388333,1.68833,0,-0.0566667,-0.171667,0,0.445,1.86,0.275,1.345,-0.0566667,-0.171667,0.445,1.86,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{958FD895-ABDF-4D72-A437-5D2431D0B5CA}
100-L,10,3,100,6000,0,200,0,2,2,1,1,100-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F4EE995-BAD4-45F3-B62C-754E25026D21}
Blackwelder,3,0,0,100000,12.47,0,0.216667,1.06,0,-0.0103333,-0.05,0,0.227,1.11,0.196,0.96,-0.0103333,-0.05,0.227,1.11,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92353296-44FE-4979-944A-94BCBFFCCC34}
Midtown,3,0,0,100000,12.47,0,1.07867,4.62033,0,-0.115333,-0.231667,0,1.194,4.852,0.848,4.157,-0.115333,-0.231667,1.194,4.852,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D90ED096-26B1-4DA9-84F8-CE5CADF68BC4}
150 kVA 3-ph OH 208,5,0,2,1.7,0,0,2,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E17FA797-C9AD-4E5F-9CFE-6EF1C3D1141C}
Eller,3,0,2,100000,12.47,0,0.179344,0.860957,0,-0.00881173,-0.0347285,0,0.188156,0.895685,0.161721,0.7915,-0.00881173,-0.0347285,0.188156,0.895685,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F38DA9A-3B74-4D7C-A731-8D10FC0BC06D}
Sherrills Ford,3,0,0,100000,12.47,0,0.204,1.38567,0,-0.074,-0.289333,0,0.278,1.675,0.056,0.807,-0.074,-0.289333,0.278,1.675,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47F1EB9A-CE0D-40F1-8C8C-11B54AAFDF21}
Lewis Ferry T-S,10,4,120,0,0,100,0,2,2,0,1,Lewis Ferry Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88067A9C-722C-4D1E-9E79-1B9CF9717F19}
2000 kVA 3-ph PM,5,0,2,5.833,0,0,7.63,0,0,2000,0,0,0,0,0,0,0,0,0,3.738,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{DAB27A9D-E390-47B0-A788-98032B0F2307}
100 kVA 1-ph OH,5,0,0,2.2,0,0,2,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{ED8C7C9D-1556-4524-A652-F81D31EEDEC0}
150NX,10,5,94.7988,8600,12000,189.598,0,1,0,255,1,150NX,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F5833A0-1467-4867-8FED-A9A98A082F59}
35-V4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0574CA1-7DE3-4B11-9D5B-6195BCE8B1C8}
40K,10,5,38.8277,7100,10000,77.6555,0,1,0,255,1,40K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21E1B7A1-EDF0-43DD-B1AD-71A226986195}
112.5 kVA 3ph OH 208,5,0,2,1.7,0,0,1.9,0,0,112.5,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6FA2D5A2-50FE-49D9-B6CE-252F16095D9D}
Wesley Chapel,3,0,0,100000,12.47,0,0.557,2.11267,0,-0.123,-0.294333,0,0.68,2.407,0.311,1.524,-0.123,-0.294333,0.68,2.407,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6312F3A4-C4DA-4C51-9B45-C8802EB009BE}
140-VWE,10,4,0,12000,0,0,7.2,0,0,0,1,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35ED45A5-541D-494B-9048-CB51838EDE17}
Russel Gap,3,0,0,100000,12.47,0,0.521667,1.62567,0,-0.161333,-0.325333,0,0.683,1.951,0.199,0.975,-0.161333,-0.325333,0.683,1.951,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E60A89A5-FBCD-458C-8D4E-A60B93917851}
3T,10,5,2.94112,7100,10000,5.88223,0,1,0,255,1,3T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{953C98A5-952A-496C-9556-A566585A9322}
Hambright 6A,3,0,0,100000,12.47,0,0.201333,0.981667,0,-0.00566667,-0.0243333,0,0.207,1.006,0.19,0.933,-0.00566667,-0.0243333,0.207,1.006,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9389F1A9-7851-4145-B6A7-84DE13682D79}
75 kVA 1-ph PM,5,0,0,1.99,0,0,1.593,0,0,75,0,0,0,0,0,0,0,0,0,0.133,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{69F0A6AB-F150-456D-AB94-E2A9CCC02A10}
70-4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49E00CAC-3CF6-4549-A121-39853FB8FCB2}
500-VWE,10,4,250,0,0,140,0,2,0,0,1,500-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1382FFAC-89F8-4E80-9B69-AD8027EED983}
2ACSR,1,12,180,1.366,1.583,0.00418,2ACSR,0.292,Created by Import,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC}
50 kVA 1-ph OH,5,0,0,2.08,0,0,0.965,0,0,50,0,0,0,0,0,0,0,0,0,0.0865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{198921AE-20CB-432D-B32D-74B708CFC5F6}
Bayonet 65 Amp,10,5,73.0643,0,0,146.129,0,1,0,255,1,Bayonet 65 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C5530AE-91AD-4A21-8DBE-448B97CD948B}
1000 kVA 3-ph PM 208,5,0,2,5.94,0,0,6.846,0,0,1000,0,0,0,0,0,0,0,0,0,1.4345,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7DC6A3AE-8404-45AD-A3E3-91149FB698F8}
45 kVA 3-ph PM 480V,5,0,2,4.104,0,0,1.929,0,0,45,0,0,0,0,0,0,0,0,0,0.1547,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{36C362AF-ED53-4560-9A99-3D8A20219173}
65K,10,5,61.4555,7100,10000,122.911,0,1,0,255,1,65K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5B5E8B0-4059-402E-83BF-B984A6D147EA}
15-H,10,3,15,375,0,30,0,2,2,1,1,15 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{396AFDB0-C8D7-4805-9D9B-D80B205EB246}
6K,10,5,5.86759,7100,10000,11.7352,0,1,0,255,1,6K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EDB48B1-1E37-4C1C-8E2A-FBE974EDCEA5}
8T,10,5,7.31119,7100,10000,14.6224,0,1,0,255,1,8T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0CFC81B1-9EBD-44E0-B3E1-FA122E6BC396}
Roberts,3,0,0,100000,12.47,0,0.243333,1.19867,0,-0.0136667,-0.0693334,0,0.257,1.268,0.216,1.06,-0.0136667,-0.0693334,0.257,1.268,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10BDF0B1-CD42-499B-AF47-9EB94CDB11B1}
75 kVA CSP,10,3,75,0,0,150,0,0,1,1,1,75 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{322296B2-4646-44C1-86D2-0E2F9ABF0859}
Lexington,3,0,0,100000,12.47,0,0.248,1.797,0,0.065,0.271,0,0.183,1.526,0.378,2.339,0.065,0.271,0.183,1.526,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA69CBB2-5DCE-4971-A253-95FFF80A7B94}
Walnut Cove,3,0,0,100000,12.47,0,0.815,1.87433,0,0.147,0.301333,0,0.668,1.573,1.109,2.477,0.147,0.301333,0.668,1.573,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02B684B3-FAFE-46C6-9C58-982B3970D03E}
1/0 Triplex,2,2,218,1.1088,0.0151,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B2EB2B5-75FA-44FC-87AC-F3934B7ABB5C}
25 kVA 1-ph OH,5,0,0,2.079,0,0,0.963,0,0,25,0,0,0,0,0,0,0,0,0,0.0538,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2D12DCB5-0ADC-4535-B0A0-03B3EA1EE668}
12K,10,5,12.0788,7100,10000,24.1577,0,1,0,255,1,12K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{079F5CB6-D01D-4BCA-9A70-EE263771F0C3}
280-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A608B3B6-E9CF-4F69-8884-14E849D7E2F5}
200-VWE,10,4,100,0,0,140,0,2,0,0,1,200-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE6A5BB7-FD57-4197-BC2C-D0642799B293}
Bethel A,3,0,0,100000,12.47,0,0.163333,0.797667,0,-0.00566667,-0.0253333,0,0.169,0.823,0.152,0.747,-0.00566667,-0.0253333,0.169,0.823,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DAABBB7-445E-4CD4-810D-EAF49445D815}
50K,10,5,48.9504,7100,10000,97.9007,0,1,0,255,1,50K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4179EB8-2DA2-48B3-9288-ED4918E873F8}
Bayonet 50 Amp,10,5,47.9458,0,0,95.8917,0,1,0,255,1,Bayonet 50 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8D4B52BA-CAB0-46F6-9198-E44E967A37CF}
800-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48C811BC-BC7C-44B2-826B-0AF53EC2CC1E}
45 kVA 3-ph OH 208V,5,0,2,2.7,0,0,1.4,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6E67B4BC-226D-4C4E-88AA-9E3124492460}
45 kVA 3-ph PM 208V,5,0,2,3.9,0,0,1.75,0,0,45,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{71C34FBD-E202-4A6C-BC8C-59B782B11CC8}
50-L,10,3,50,3000,0,100,0,2,2,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F0F155BD-FD4F-48C0-8D71-F0B5CC2CA3EC}
UNKAL,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D0FAFBE-D8F6-4356-8882-88DB485ABB0F}
3K,10,5,2.8771,7100,10000,5.7542,0,1,0,255,1,3K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{33CFB4BF-A087-407E-A7C3-B5133276109E}
T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AC66DC1-207F-49C5-AE44-712A9A60D739}
-70,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51A9F5C2-8175-42A1-8CF3-00A433476212}
Statesville,3,0,0,100000,12.47,0,0.235333,1.23967,0,-0.0166667,-0.124333,0,0.252,1.364,0.202,0.991,-0.0166667,-0.124333,0.252,1.364,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A00963C3-72D9-4F40-A60B-4DC7FA799313}
Deep River,3,0,0,100000,12.47,0,0.204,0.971667,0,-0.011,-0.0403333,0,0.215,1.012,0.182,0.891,-0.011,-0.0403333,0.215,1.012,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{637569C3-072C-4027-9C46-69DE086D2FF6}
Ckt 11 VWE,10,4,250,0,0,140,0,2,2,0,1,Ckt 11 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9853B4C3-C1F6-4E16-B166-3B3F6FD494B6}
150 kVA 3-ph PM 480V,5,0,2,4.54,0,0,2.711,0,0,150,0,0,0,0,0,0,0,0,0,0.453,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2FDDB4C4-34A4-4924-8DF4-7175E99AC033}
-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C355B6C4-537B-49A7-8B69-324FA24A6C32}
Bethlehem,3,0,0,100000,12.47,0,0.186333,1.072,0,-0.0786666,-0.276,0,0.265,1.348,0.029,0.52,-0.0786666,-0.276,0.265,1.348,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1925FFC4-79AB-46F8-AA86-50924AFC4E28}
ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A0124C5-41DA-4E94-9CBA-5690F1B1A82E}
East Denver,3,0,0,100000,12.47,0,0.421,1.75967,0,-0.084,-0.260333,0,0.505,2.02,0.253,1.239,-0.084,-0.260333,0.505,2.02,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F0833C5-9DB3-4459-89A6-5DD558C907DC}
437 amp   333 KVA,6,437,437,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B647C5C5-41BC-4CDA-8B4D-76425C3D48C8}
Farmington,3,0,0,100000,12.47,0,0.228667,1.09333,0,-0.0173333,-0.0706667,0,0.246,1.164,0.194,0.952,-0.0173333,-0.0706667,0.246,1.164,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D1B049C6-7059-4CA2-85AB-D93F2A61ECDA}
75 kVA 3-ph OH 208V,5,0,2,2.6,0,0,1.5,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{917675C6-176B-4BF9-AF1A-0EA9EB5BE10B}
Call,3,0,0,100000,12.47,0,1.75567,5.07367,0,0.603667,1.68767,0,1.152,3.386,2.963,8.449,0.603667,1.68767,1.152,3.386,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75BC78C6-8D09-498A-85E5-992E2E0FC96F}
600-VWE,10,4,600,12000,0,600,7.2,2,2,0,0,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D834FEC7-37CB-491F-B528-8C4CB1197714}
Arcadia,3,0,2,100000,12.47,0,0.246728,1.19943,0,-0.00673836,-0.0274718,0,0.253466,1.2269,0.233251,1.14449,-0.00673834,-0.0274718,0.253466,1.2269,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26E44BC8-F39B-457D-9875-0D9E5633D8E8}
McClellan Rd T-S,10,4,0,0,0,0,7.2,0,0,0,1,McClellan Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{980566C8-F3E6-491A-8778-F22699878B41}
328 amp   250 KVA,6,328,328,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18B4F1CA-16C2-46EA-9268-23EE842B90C3}
SystemDefault-OH,8,51,88,58.6,51,55.8,58.3,2,0,4,0,4,4,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,2,,,,,,,,,,,,,,,,,,,,,{E39B2ECB-0D76-470C-A5FE-8CBFC5B42D2F}
Cornelius,3,0,0,100000,12.47,0,0.308667,1.623,0,-0.0163333,-0.136,0,0.325,1.759,0.276,1.351,-0.0163333,-0.136,0.325,1.759,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9DC19CCB-5311-4E3E-AF75-587CDFF3C4CB}
Triple-Single,10,4,280,0,0,0,7.2,0,0,0,0,,,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD973DCC-3B20-4A7A-9FA8-7E547FF357F3}
100 kVA 1-ph PM,5,0,0,1.731,0,0,2.101,0,0,100,0,0,0,0,0,0,0,0,0,0.1671,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{16224DCC-CDAC-4ACF-9AB8-5FF59881B453}
Union Cross,3,0,0,100000,12.47,0,0.315333,1.527,0,-0.0106667,-0.043,0,0.326,1.57,0.294,1.441,-0.0106667,-0.043,0.326,1.57,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AECF49CD-3553-4FF9-BA18-FF4166B9BB6B}
2/0ACSR,1,12,270,0.681,0.843,0.0051,2/0ACSR,0.414,Created by Import,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E}
Bayonet 15 Amp,10,5,16.8575,0,0,33.7149,0,1,0,255,1,Bayonet 15 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AE9ECCE-4E64-40FD-9C0B-33C03291D2CB}
Solid,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E55AFFCF-7BF5-479A-BEF4-D98335FECC75}
50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6127D0D2-B888-472D-9A51-DDBD36414441}
Cool Springs,3,0,0,100000,12.47,0,0.145,0.718667,0,-0.00599998,-0.0333333,0,0.151,0.752,0.133,0.652,-0.00599998,-0.0333333,0.151,0.752,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B32AFD4-3E2D-4321-AA94-50F7FE320105}
50T,10,5,49.1992,7100,10000,98.3984,0,1,0,255,1,50T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FFCFBAD4-E4C3-4457-805A-FCDFDA9232FC}
35-L,10,3,35,2100,0,70,0,2,2,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{825419D5-1D6C-422C-AAC2-D0EEA58B4BD9}
6000,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{76BD2AD5-5E3E-451C-84AE-39C2AE2774CE}
Mocksville 100kV,3,0,0,100000,12.47,0,0.014,0.0613333,0,-0.007,-0.0306667,0,0.021,0.092,9.31323e-10,0,-0.007,-0.0306667,0.021,0.092,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E7B65D5-1551-4CCD-866F-9A15D22E7162}
2x3CU,1,12,239,0.8835,0.9656,0.00903,2x3CU,0.3204,Created by Import,{FD6847D6-96CC-4440-8256-E40A595AF3DB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD6847D6-96CC-4440-8256-E40A595AF3DB}
15 kVA CSP,10,3,15,0,0,30,0,0,1,1,1,15 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D455AD6-3F71-4BD4-935A-25C86F9D1A01}
Lex Furn #5 VWE,10,4,70,0,0,100,0,2,2,0,1,Lex Furn #5 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F2F80CD8-3666-46BA-BC34-28054AEB8DA5}
70K,10,5,0,7100,10000,0,0,0,0,255,1,70K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A39B1D8-3E14-4E84-9EBF-CE63FADB8E71}
Healing Springs,3,0,0,100000,12.47,0,0.279333,2.699,0,0.112333,0.674,0,0.167,2.025,0.504,4.047,0.112333,0.674,0.167,2.025,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD639DDA-287B-480C-B707-711E23439084}
Thomasville,3,0,0,100000,12.47,0,0.250667,1.21867,0,-0.00833333,-0.0373333,0,0.259,1.256,0.234,1.144,-0.00833333,-0.0373333,0.259,1.256,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C456D0DA-1FA5-4EBB-97F9-3C2078DBF667}
Ckt 6822 T-S,10,4,140,0,0,140,7.2,2,2,0,1,Ckt 6822 T-S,Triple-Single,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{443CAADB-4968-412A-B558-E94AA7D5EB8C}
280-VWE,10,4,140,0,0,140,0,2,0,0,1,280-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{11F435DE-EAB1-4EB6-8FD4-E9A826C04EF9}
100-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C165F6DE-1D60-47AE-B72E-1F6DD7CF5073}
80ELF,10,5,0,7100,10000,0,0,1,0,255,1,80ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{354E4BDF-59B0-4D90-856A-79DA68017210}
1500 kVA 3-ph PM,5,0,2,6.42,0,0,8.38,0,0,1500,0,0,0,0,0,0,0,0,0,3.1273,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{C3A2ECDF-D2EF-403B-8D1A-6388CFD5530B}
35-4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F6FDEE1-6C9A-452E-97F0-7DCFDCAE9364}
30T,10,5,30.5945,7100,10000,61.1889,0,1,0,255,1,30T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0129E5E1-BD29-44B6-87E0-32D7A876E2C9}
Bailey Rd T-S,10,4,150,0,0,100,0,2,2,0,1,Bailey Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{91F2E5E1-CE19-44E5-82AB-D19A824E9734}
30K,10,5,30.3226,7100,10000,60.6453,0,1,0,255,1,30K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{436821E2-4E98-4DED-8B91-3DCA54C86A76}
Taylorsville,3,0,0,100000,12.47,0,0.214333,1.215,0,-0.0166667,-0.163,0,0.231,1.378,0.181,0.889,-0.0166667,-0.163,0.231,1.378,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F99638E2-1673-4389-A66C-102955C25890}
580-VWE,10,4,0,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{231C70E3-02DD-457D-9716-862DAA8AEC0A}
100-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0AC7CE3-B6B3-464C-8E04-B41E1D278DBB}
100 kVA CSP,10,3,100,0,0,200,0,0,1,1,1,100 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{103D0FE6-C51E-4C32-AA69-461E876ADC50}
Hartman,3,0,2,100000,12.47,0,0.561667,2.78467,0,-0.0713333,-0.365333,0,0.633,3.15,0.419,2.054,-0.0713333,-0.365333,0.633,3.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F00E27E6-AA85-4E7B-AAE0-8983314D9008}
350 Sec,2,2,389,0.33264,0.0275,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{39E544E7-9331-4CFE-B9EC-402B568D3065}
100K,10,5,96.967,7100,10000,193.934,0,1,0,255,1,100K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99DAB9E7-2C31-439C-9579-7806F052D4B6}
500,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC8B7CE9-70E2-402D-9529-AE35480376ED}
Davidson,3,0,0,100000,12.47,0,0.169333,0.97,0,-0.0226667,-0.18,0,0.192,1.15,0.124,0.61,-0.0226667,-0.18,0.192,1.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25463CEA-A9B5-4337-92E2-8F17B83CAE61}
1000 kVA 3-ph PM 480,5,0,2,6.063,0,0,6.413,0,0,1000,0,0,0,0,0,0,0,0,0,2.0805,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{90317CED-18B1-415E-824E-C4F456B34725}
Chestnut Grove,3,0,0,100000,12.47,0,0.168,0.837667,0,-0.008,-0.0453333,0,0.176,0.883,0.152,0.747,-0.008,-0.0453333,0.176,0.883,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47D68AEF-F876-44C7-8E9A-5A87C6F20C4E}
100-V4H,10,3,100,3000,0,200,0,2,2,1,1,100-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{007CCAEF-DAC2-40C7-9281-9E9BD0D4DE99}
Badin,3,0,0,100000,12.47,0,0.238333,1.08133,0,-0.0356666,-0.131667,0,0.274,1.213,0.167,0.818,-0.0356667,-0.131667,0.274,1.213,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB2A62F0-09A0-42BE-828B-BD592B3C7C4C}
20K,10,5,19.1976,7100,10000,38.3953,0,1,0,255,1,20K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{596159F1-ABC2-4359-BED5-F3997514845C}
800-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{81FD43F2-7CBD-416F-9083-2DB08866A2BB}
10K,10,5,9.56121,7100,10000,19.1224,0,1,0,255,1,10K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28A096F2-7BDD-4087-9072-2CE3CA09F0F0}
50 kVA 1ph OH 480V,5,0,0,1.082,0,0,0.92,0,0,50,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{30EEDCF3-1481-4939-94DA-C9BFCED157CE}
35-H,10,3,35,975,0,70,0,2,2,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE23F4F3-DACF-477D-BB37-D687F9223292}
Hville-Concord T-S,10,4,150,0,0,110,0,2,2,0,1,Hville-Concord Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67589CF4-1936-49C7-B973-A9FAF0447686}
140-L,10,3,140,6000,0,280,0,2,2,1,1,140-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1433D0F4-2F98-4B87-833B-429E170426A9}
0OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{502C73F5-DE8D-4740-997D-C35DEDFBE52E}
300 kVA 3-ph PM 480V,5,0,2,5.034,0,0,4.041,0,0,300,0,0,0,0,0,0,0,0,0,0.8563,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{BB1053F7-92F6-4617-B7D3-1ACE0F8594DA}
140T,10,5,150.642,8600,12000,301.284,0,1,0,255,1,140T,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C71906F9-5856-4019-B624-C1D86D20D559}
Hambright 6B,3,0,0,100000,12.47,0,0.171667,0.836667,0,-0.00533332,-0.0243333,0,0.177,0.861,0.161,0.788,-0.00533332,-0.0243333,0.177,0.861,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7B834FA-89B2-42BE-8582-D577809FD18D}
15T,10,5,15.1359,7100,10000,30.2717,0,1,0,255,1,15T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{100342FA-EBB6-4A2D-ACB0-65C4966B3223}
AVGOL,3,0,0,100000,12.47,0,0.183667,0.886333,0,-0.00933331,-0.0376667,0,0.193,0.924,0.165,0.811,-0.00933331,-0.0376667,0.193,0.924,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{40D27EFA-A5A6-4050-8F43-4F3020BB1552}
25K,10,5,24.4044,7100,10000,48.8088,0,1,0,255,1,25K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE8B3FFB-A2E3-4E54-8EC2-DC9EBB2E6585}
999SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07A90DFC-C0E7-4F8E-BFC5-990B211D871A}
15-V4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EFC775FF-62D4-4361-8966-227A3756B1A9}
_DefaultLoadMix,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{104E904E-0654-44F3-A1CD-AC06361F98A0}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAFE8397-2011-4F01-ACA6-36C16324E3C3}
_CenterTapLoadMix,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8341BF67-6F7A-4A8E-B512-926703FDBE47}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000D-0000-0000-0000-000000000000}
_SwitchgearBus,2,2,10000,0,1,0,0,0,0,0,0,0,0,0,0,0,0.0833333,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000E-0000-0000-0000-000000000000}
80E,10,5,79.1058,7100,10000,158.212,0,1,0,255,1,80E,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45BDA300-DBEF-4824-8D85-A7CE316A2D66}
Scotts,3,0,0,100000,12.47,0,0.196333,0.975,0,-0.00366668,-0.024,0,0.2,0.999,0.189,0.927,-0.00366668,-0.024,0.2,0.999,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C068EE00-F10E-42B2-8C0B-376EA6322542}
25 kVA CSP,10,3,25,0,0,50,0,0,1,1,1,25 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6480BE02-CEB5-422F-B9EC-632240CB73F4}
6ACU,1,12,140,2.21,2.44,0.00479,6ACU,0.23,Created by Import,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25}
Concord,3,0,0,100000,12.47,0,0.166,0.81,0,-0.00400001,-0.019,0,0.17,0.829,0.158,0.772,-0.00400001,-0.019,0.17,0.829,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1EC02E05-1D51-495A-8FBC-2F227B1984B3}
Barnhill Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Barnhill Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10A35805-81AD-431C-B17C-11D2A1216592}
50-4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C196105-457D-4C0B-837B-C93AC74F08C0}
Bayonet 8 Amp,10,5,9.00316,0,0,18.0063,0,1,0,255,1,Bayonet 8 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60999E05-A5D5-4DE1-B6B9-19D43DBAC140}
0SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07B8A305-6042-441B-BD69-BF3F46B59566}
50-ES,10,6,50,0,0,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42BD5706-D5D0-4D58-8123-4F9E7C273089}
DCCC VWE,10,4,120,0,0,80,0,2,2,0,1,DCCC VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{818D8E07-E87A-42C1-913B-5B30006567A0}
100SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{492E0609-8590-4351-93AF-B1A71197E444}
560-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{710D0F0B-EC0B-4E65-A499-BE825F0C32DE}
40SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B33670B-04B9-4821-9EFE-44CA276A6EB5}
T-S,10,4,240,0,0,0,0,2,2,0,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{864DE60B-A46B-412E-8CC2-B78C25E25254}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000D-0000-0000-0000-000000000000}
Gilead,3,0,0,100000,12.47,0,0.167333,0.822,0,-0.00366666,-0.019,0,0.171,0.841,0.16,0.784,-0.00366666,-0.019,0.171,0.841,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CAD11F0D-4461-4C27-A152-CD65B5BDFF91}
50 kVA 1-ph PM,5,0,0,2.502,0,0,1.616,0,0,50,0,0,0,0,0,0,0,0,0,0.0934,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E400B50D-202B-40EC-8EF7-9A9CDF2E96BB}
SOLID BUS,2,0,600,0.0264,0.015,0.00528,48,0.333333,0.416667,0,5,0.333333,0,0,0,0.0317574,0.166667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6D21F0E-E990-4F80-A9B4-D62D3803BACF}
37.5 kVA CSP,10,3,37.5,0,0,75,0,0,1,1,1,37.5 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8061390E-EA54-4423-9018-EAA5EDA85495}
Mocksville,3,0,0,100000,12.47,0,0.474,1.92567,0,-0.1,-0.291333,0,0.574,2.217,0.274,1.343,-0.1,-0.291333,0.574,2.217,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1AA6A80F-24FC-40A9-922B-85EFE1F1D510}
New Hope,3,0,0,100000,12.47,0,0.832667,3.198,0,-0.203333,-0.555,0,1.036,3.753,0.426,2.088,-0.203333,-0.555,1.036,3.753,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72C6B40F-A5EB-494D-B6C7-992A7253B1FC}
Ckt 192 VWE,10,4,140,0,0,140,0,2,2,0,1,Ckt 192 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0FAE8211-59EC-469E-BE53-E4E6E3E87D4E}
Hambright Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Hambright Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E330C14-50D9-4E7B-A79A-838C0B2D8B32}
80K,10,5,77.3159,7100,10000,154.632,0,1,0,255,1,80K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A5D8F15-B0EF-4F96-9AF4-8E5FC2B22473}
-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21ED9015-64CB-4679-B47A-F0BAF4D59ECE}
25-H,10,3,25,625,0,50,0,2,2,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A30C1016-AD6A-4498-B6C9-E0763A718EF1}
Bayonet 100 Amp,10,5,112.705,0,0,225.41,0,1,0,255,1,Bayonet 100 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AFD4016-9D58-43BE-B3FC-242236469370}
Union Grove,3,0,0,100000,12.47,0,0.274,1.254,0,-0.031,-0.108,0,0.305,1.362,0.212,1.038,-0.031,-0.108,0.305,1.362,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F1F5B16-32D6-49A5-9F79-DF27F62DA9D7}
UNKUNK,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5218916-DC05-441D-AF02-9C0E655D75F4}
600SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8794B416-0A02-4CEC-9772-D93625DA0F34}
Tville 100,3,0,2,100000,100,0,2.93333,12.5333,0,1.23333,5.33333,0,1.7,7.2,5.4,23.2,1.23333,5.33333,1.7,7.2,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4588317-34DB-424A-839E-AF9961E0EE10}
Neck Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Neck Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC288A18-4581-43B1-A0F0-C2AF5932B367}
Tall Pines,3,0,0,100000,12.47,0,1.042,4.53133,0,-0.103,-0.217667,0,1.145,4.749,0.836,4.096,-0.103,-0.217667,1.145,4.749,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{038D9119-D140-4531-B383-307B3127FB95}
25-E-S,10,6,25,0,0,0,7.2,1,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0103F919-F5F5-4A26-A45C-9DD4032DF909}
NX,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A97EF01A-D0A1-47BB-BEF3-A8E5DBC4A17F}
Bayonet 3 Amp,10,5,4.55079,0,0,9.10159,0,1,0,255,1,Bayonet 3 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C7E391B-6058-4023-91A0-3F9DCAA4F90F}
2CU,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2944881C-26E2-462A-B9BA-4819D61D45FD}
167 kVA 1-ph PM,5,0,0,1.626,0,0,2.214,0,0,167,0,0,0,0,0,0,0,0,0,0.3075,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E20DB51C-C698-4275-B451-7BE3F5C10AD7}
100-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6E8D81C-7EB9-4BD8-A5E0-B8802C65FC41}
0,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5867261E-0F4F-46B5-8ACB-C1CC2817B283}
40T,10,5,38.4161,7100,10000,76.8322,0,1,0,255,1,40T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7E0F9220-C731-4CC4-87AE-23E25F4CDF5F}
336ACSR,1,12,530,0.2728,0.2996,0.0222,336ACSR,0.684,Created by Import,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C}
Bethel B,3,0,0,100000,12.47,0,0.166667,0.812667,0,-0.00533332,-0.0253333,0,0.172,0.838,0.156,0.762,-0.00533332,-0.0253333,0.172,0.838,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6D145C22-E3D5-4AE7-9905-A409EDE181A8}
999T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1782823-C5B8-4AE2-BF90-8D1BA2DA03CF}
Stokesdale,3,0,0,100000,12.47,0,2.25467,8.80067,0,0.597667,3.17367,0,1.657,5.627,3.45,15.148,0.597667,3.17367,1.657,5.627,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A440CC23-1060-42F7-AA55-B1CBC0670ABB}
140-VW,10,3,0,0,0,0,0,0,0,1,1,100-VW,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0997424-DC77-40C3-BAD8-4FE0B7ADD2EB}
#NAME?,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{835D7D25-0635-4AD0-BBC3-98617DA79807}
50ELF,10,5,37.8436,7100,10000,75.6871,0,1,0,255,1,50ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51908125-72A7-404A-BA1B-687F29564A19}
Houstonville,3,0,0,100000,12.47,0,0.234667,1.13667,0,-0.0213333,-0.0983333,0,0.256,1.235,0.192,0.94,-0.0213333,-0.0983333,0.256,1.235,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58689A25-1802-4916-8B68-6D1386BB7A3A}
-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37DD8D26-BD52-4623-B19B-DEBF18B4CF20}
Wallburg,3,0,0,100000,12.47,0,0.18,0.867,0,-0.014,-0.06,0,0.194,0.927,0.152,0.747,-0.014,-0.06,0.194,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA659A26-F10D-43BD-9CB5-9A454458FFD3}
350MCM,2,2,389,0.33264,0.0275,0.35376,18,0.0975833,0.11825,0,2.4,0.107583,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DDADB28-797D-4003-957F-4F6D739A1791}
30 kVA 3-ph OH 208V,5,0,2,3.5,0,0,1.08,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0A738A29-7A28-45D9-8733-5BB95AEBBDFC}
-100,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8244062A-E1AD-44F9-A588-0FE49B8AC470}
140K,10,5,148.992,8600,12000,297.984,0,1,0,255,1,140K,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B676BB2A-7BF4-41ED-8D80-8E09DFEC5416}
Tyro,3,0,0,100000,12.47,0,0.177667,0.863,0,-0.00533332,-0.023,0,0.183,0.886,0.167,0.817,-0.00533332,-0.023,0.183,0.886,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EC2F892B-B696-4902-815B-51E3E7208916}
37.5 kVA 1-ph OH,5,0,0,2.139,0,0,1.176,0,0,37.5,0,0,0,0,0,0,0,0,0,0.0768,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{463B142C-F0E8-44A0-B2C9-19C5D196D25D}
Stoneville,3,0,0,100000,12.47,0,0.287,1.318,0,-0.033,-0.118,0,0.32,1.436,0.221,1.082,-0.033,-0.118,0.32,1.436,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F014C2C-67CA-485E-AD66-AF560A853E1A}
12T,10,5,12.1928,7100,10000,24.3856,0,1,0,255,1,12T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F96D9B2C-693C-4328-B3B7-73C0A7E29661}
15-4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30BBC52C-48C8-4E2C-89A6-6BE91454F439}
Young-Hinkle VWE,10,4,140,0,0,100,0,2,2,0,1,Young-Hinkle VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{148CD22E-50A9-4435-9E11-209F6CAD637E}
2UG,2,0,168,1.76352,0.0118,1.77936,10,0.06525,0.08425,0,2.4,0.0719167,0,0,0,0.0317574,0.02025,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8731D32E-AF2D-497C-8D98-05CCCF676B8E}
25T,10,5,24.2895,7100,10000,48.5789,0,1,0,255,1,25T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C57F412F-6645-4844-92C3-9229DBAB8AD3}
25-4H,10,3,25,1000,0,50,0,2,2,1,1,25-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F60482F-EC4C-41B2-8BC3-FCB8F47268D8}
100T,10,5,96.7943,7100,10000,193.589,0,1,0,255,1,100T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46324C2F-DFDC-4BD1-BB2D-AB684287CB0A}
Charles,3,0,0,100000,12.47,0,0.420333,2.85967,0,-0.119667,-0.393333,0,0.54,3.253,0.181,2.073,-0.119667,-0.393333,0.54,3.253,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29F86330-2F02-41DB-914A-B0D2DC68CF2B}
Fort Dobbs,3,0,2,100000,12.47,0,0.198523,0.958922,0,-0.0129584,-0.0564987,0,0.211481,1.01542,0.172606,0.845925,-0.0129584,-0.0564987,0.211481,1.01542,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9F6AEA30-D14F-4190-A6BB-3C8E437ACD41}
Stroud,3,0,0,100000,12.47,0,0.650333,2.26267,0,-0.169667,-0.369333,0,0.82,2.632,0.311,1.524,-0.169667,-0.369333,0.82,2.632,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{514B3532-0893-4861-A861-02BDD1EADA77}
2/0UG,2,0,248,0.88176,0.0169,0.86064,20,0.0755,0.0945,0,2.4,0.0821667,0,0,0,0.0317574,0.0338333,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37597434-00C3-4E00-A299-781B4D749AE0}
70-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{71BB6735-A670-4A84-ABF3-929067EAAF1F}
Pratt VWE,10,4,140,0,0,50,0,2,2,0,1,Pratt VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE809135-7580-493F-BA25-AE6D80F56273}
Cowans Ford,3,0,0,100000,12.47,0,0.259333,1.23167,0,-0.0286667,-0.120333,0,0.288,1.352,0.202,0.991,-0.0286667,-0.120333,0.288,1.352,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B70B035-D1E6-4A14-80CB-B87CAF66F673}
0SOLID,10,5,100,5000,8000,12000,0,1,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0A0C838-831B-4013-A189-AC2DCFE17DB5}
Northcross,3,0,0,100000,12.47,0,0.118,0.573,0,-0.005,-0.022,0,0.123,0.595,0.108,0.529,-0.005,-0.022,0.123,0.595,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{488C2B39-1E02-474F-B2B3-B2DB4A38F4F5}
Bethesda,3,0,0,100000,12.47,0,0.179333,0.893667,0,-0.00366666,-0.0253333,0,0.183,0.919,0.172,0.843,-0.00366666,-0.0253334,0.183,0.919,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{073B7139-56EF-4253-A5D0-58EBA87752DF}
Millersville,3,0,0,100000,12.47,0,0.186,0.887667,0,-0.00999999,-0.0373333,0,0.196,0.925,0.166,0.813,-0.00999999,-0.0373333,0.196,0.925,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E70C8B39-770F-41B9-BC0C-CEBBBB9DBDEC}
6T,10,5,5.85411,7100,10000,11.7082,0,1,0,255,1,6T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F466A139-9FA8-484E-B99C-1A83C9BDC0A0}
Bells Xroads T-S,10,4,150,0,0,100,0,2,2,0,1,Bells Xroads T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D71BD3A-54B3-4144-8862-69AAD58CEF64}
150 amp   114.3 KVA,6,150,150,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12BE7D3B-DF7F-45A5-87AB-68865C65C161}
100-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BCDDF3C-EAF5-4507-A520-3EB14C1B7222}
Pleasant Hill,3,0,2,100000,12.47,0,0.373202,1.71569,0,-0.0373202,-0.125437,0,0.410522,1.84113,0.298562,1.46482,-0.0373202,-0.125437,0.410522,1.84113,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8D7F13C-08AA-4DDB-A7E1-BAF2472C4485}
10T,10,5,9.58003,7100,10000,19.1601,0,1,0,255,1,10T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7E90D3F-EC1B-4795-B5F6-B018B8EF91BB}
Boomer T-S,10,4,120,0,0,140,0,2,2,0,1,Boomer T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8A6E43F-D513-43F3-BD01-A6EC7B332314}
SWG,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DBD3541-C438-460F-A219-3E6C965FCA1E}
-50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E8CC241-D6B0-42EA-A836-23CE4F22C4C5}
300 kVA 3-ph PM 208V,5,0,2,4.132,0,0,3.147,0,0,300,0,0,0,0,0,0,0,0,0,0.9403,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{5ABD1042-5FB4-4E24-9B89-100D863E128B}
200SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA536042-14F4-4C51-9020-EE69703C2917}
560-VWE,10,4,280,0,0,140,0,2,0,0,1,560-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EA0B0843-A86B-41E8-B741-9B7E49E6CE24}
4ACSR,1,2,140,2.172,2.459,0.00452,4ACSR,0.232,Created by Import,{2ACA5944-C447-4EED-B337-F9600F701A9B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACA5944-C447-4EED-B337-F9600F701A9B}
50 kVA 1-ph OH 277,5,0,0,1.7,0,0,1.13,0,0,50,0,0,0,0,0,0,0,0,0,0.082,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{59D8A444-8FE8-4738-AB82-CA0FC4BCB245}
100-LTS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A57FC344-E4D1-467D-9C16-84C703C67165}
50 amp   38.1 KVA,6,50,50,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E069D45-140E-456E-8569-B9E3EB5EA7C6}
Pine Hall,3,0,0,100000,12.47,0,1.04867,4.61133,0,-0.105333,-0.251667,0,1.154,4.863,0.838,4.108,-0.105333,-0.251667,1.154,4.863,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CFB61546-84C0-4EBF-AB09-DBC2F3963155}
Volvo/Airpark VWE,10,4,170,12000,0,100,7.2,2,2,0,1,Volvo/Airpark VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBAEB46-A047-40A5-B75D-94362C039654}
UG SERVICE,8,0,0,0,0,0,0,2,0,6,0,6,4,0,1,0,0,0,0,0,0,0,0,0,0,0,,2,,,,,,,,,,,,,,,,,,,,,{7387A447-2FF5-45BB-AE2A-E01DF6245DBC}
65T,10,5,61.8412,7100,10000,123.682,0,1,0,255,1,65T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A0BAD49-959B-4495-8E37-E04B315AE2A5}
K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6BAE94B-808A-408C-A724-69ABA44617D9}
70-V4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2C46964C-268A-4109-84AE-02CBDBF8D6B1}
750 kVA 3-ph PM 208V,5,0,2,5.829,0,0,5.175,0,0,750,0,0,0,0,0,0,0,0,0,1.9695,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{04D7A94C-B75B-470E-A7F1-5985BACEC182}
00,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9BB4B84C-25D0-4843-B0D2-C499E7A28774}
-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE67D44C-8204-48E7-8C11-EDE423E104D7}
_DefaultLoadMix,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{104E904E-0654-44F3-A1CD-AC06361F98A0}
25 kVA 1-ph PM,5,0,0,2.029,0,0,1.169,0,0,25,0,0,0,0,0,0,0,0,0,0.0521,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{FC87A64E-3ECE-4DC0-BA51-A0427720DFC0}
35-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D685ED4E-5E2E-4B55-9219-2E3C91C35103}
4/0UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B852604F-AECC-498C-B95B-052AEA2A9AAA}
400-VWE,10,4,200,0,0,140,0,2,0,0,1,400-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD60EE4F-6E60-47C7-8FBB-4A3DD05288D6}
0NO,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D45DD550-63BD-4323-B4AC-97C4D4CED4F6}
Hinkle,3,0,0,100000,12.47,0,0.194,0.959333,0,-0.000999987,-0.00966666,0,0.195,0.969,0.192,0.94,-0.00100001,-0.00966665,0.195,0.969,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{388E4C51-56E6-42D6-99DE-97EB7C06CD5D}
35-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAF5DC52-4839-4C35-984C-DF4ACDD66EC1}
4/0ACSR,1,12,340,0.429,0.573,0.00814,1/0ACSR,0.563,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2BD5D53-D77F-4D41-A6DB-C14EEEE8E15A}
2500 kVA 3-ph PM,5,0,2,6.21,0,0,8.9,0,0,2500,0,0,0,0,0,0,0,0,0,4.3865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{B1B68A53-A2AF-449A-BE58-E8ABD9FCA596}
200-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1446B553-6BF1-4C43-B973-C266CCBFED0B}
?UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1E19B953-68C7-40F9-9854-29E00C32332B}
CID,3,0,0,100000,12.47,0,0.380333,1.395,0,-0.0806667,-0.161,0,0.461,1.556,0.219,1.073,-0.0806667,-0.161,0.461,1.556,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3CF01754-D1EF-40D5-8D5E-D8BEA0F00707}
-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24933254-5DD6-4A08-ADF4-88C8FC2AA373}
40,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24233855-312B-49AF-AB31-91B18910A708}
150 kVA 3-ph PM 208V,5,0,2,4.317,0,0,2.453,0,0,150,0,0,0,0,0,0,0,0,0,0.5031,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7AA5F155-4C58-47FF-8978-6EDBEB0CB837}
Stanley,3,0,0,100000,12.47,0,0.199667,0.971,0,-0.00533334,-0.022,0,0.205,0.993,0.189,0.927,-0.00533334,-0.022,0.205,0.993,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F348A756-BD6B-4C1B-BFF1-B3DDE2E3F0BC}
30,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15A06857-45CE-4F43-97A5-E41C4CE24BBC}
Linwood,3,0,0,100000,12.47,0,0.187667,0.890333,0,-0.0103333,-0.0366667,0,0.198,0.927,0.167,0.817,-0.0103333,-0.0366667,0.198,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C19B7557-F62B-40E9-B3F9-49B0EDFAED6D}
500MCM,2,0,468,0.2112,0.0329,0.264,25,0.10825,0.128917,0,2.4,0.11825,0,0,0,0.0317574,0.06575,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68471158-D980-418E-820B-0353B3E653DB}
100-LL,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53F92C58-C384-4A9F-8B4A-89A425DD7C91}
50-V4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1513EF58-FD50-4A90-BAA9-6D7DC9919C0D}
50 kVA CSP,10,3,50,0,0,100,0,0,1,1,1,50 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ACE07759-6C6A-46CE-B382-1AA0369E31A8}
Tabernacle,3,0,0,100000,12.47,0,0.307667,1.34,0,-0.0433334,-0.129,0,0.351,1.469,0.221,1.082,-0.0433334,-0.129,0.351,1.469,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F188359-3979-4308-9EC3-A41C7B7EC8B6}
Bayonet 25 Amp,10,5,27.4848,0,0,54.9695,0,1,0,255,1,Bayonet 25 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8EC9D5A-901E-4B93-BE3D-F31F3C5FFE9B}
80T,10,5,77.1074,7100,10000,154.215,0,1,0,255,1,80T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B07E8E5C-F9BF-4572-85E9-6F2D0295166D}
Linebarger Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Linebarger Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4F1095D-1EC8-4977-934D-24E6899D5B6A}
20T,10,5,19.0053,7100,10000,38.0105,0,1,0,255,1,20T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75FB0B5E-D784-4BCA-B95F-5E7CD31C07AE}
500 kVA 3-ph PM 480V,5,0,2,5.19,0,0,4.141,0,0,500,0,0,0,0,0,0,0,0,0,1.2928,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6482105E-E353-48FC-A962-0A9010F430D0}
High Rock,3,0,0,100000,12.47,0,0.21,0.991667,0,-0.022,-0.0893333,0,0.232,1.081,0.166,0.813,-0.022,-0.0893333,0.232,1.081,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82D58D5F-C418-43B5-956C-70A288FC62FA}
5T,10,5,4.74994,7100,10000,9.49989,0,1,0,255,1,5T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F76FD5F-BBD5-44A9-8C47-2B0F3AB41370}
1/0ACSR,1,12,230,0.859,1.034,0.00446,1/0ACSR,0.398,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12797861-619E-4AAD-B602-A423993A532E}
Jackson Hill,3,0,0,100000,12.47,0,1.725,6.27033,0,0.588,2.06033,0,1.137,4.21,2.901,10.391,0.588,2.06033,1.137,4.21,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7FED4D62-0A82-4DC1-9E0E-07B16E863461}
Meadows,3,0,0,100000,12.47,0,0.516333,2.624,0,-0.0436667,-0.261,0,0.56,2.885,0.429,2.102,-0.0436667,-0.261,0.56,2.885,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{300ED462-BECF-4B99-ABE5-F5D699E02149}
OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5DBC0F63-A449-4F61-8F4F-FE2AAE926F1D}
70-H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD8E3F63-C93C-41C2-BB49-D5524E83561E}
140-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98F84963-D62C-4D05-AC19-F8C000C6F8D1}
15K,10,5,14.9767,7100,10000,29.9535,0,1,0,255,1,15K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02CA8E63-E613-4E2C-9CBC-09CDED5C9700}
70-ES,10,6,70,0,12000,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0F5B464-F536-46A7-ACFF-DC15107B6C1D}
75 amp   58.2 KVA,6,75,75,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85D5D065-D187-40A6-9BE7-A34C7CB7AA42}
75,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC08F065-52DC-445E-9AE5-714187A7C2B7}
Barber Junction,3,0,0,100000,12.47,0,0.886667,3.68033,0,0.289667,1.11733,0,0.597,2.563,1.466,5.915,0.289667,1.11733,0.597,2.563,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4038366-D0FB-45ED-85A0-A8B2D9AAAE22}
Lamb Rd VWE,10,4,150,0,0,100,0,2,2,0,1,Lamb Rd VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45DF8C66-A094-47A0-8C55-E8A2C95EC11D}
_CenterTapLoadMix,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8341BF67-6F7A-4A8E-B512-926703FDBE47}
219 amp   167 KVA,6,219,219,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF290968-7515-48E5-A5F5-F3E1E2E6495B}
300-VWE,10,4,150,0,0,140,0,2,0,0,1,300-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A205168-BC3F-4F60-879D-6471FA388A1C}
1/0UG,2,0,218,1.1088,0.0151,1.11408,16,0.0718333,0.0908333,0,2.4,0.0785,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBDC668-C41A-4256-B357-EDF9D911A4A7}
15 kVA 1-ph OH,5,0,0,2.048,0,0,0.733,0,0,15,0,0,0,0,0,0,0,0,0,0.0394,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{9BF78469-E127-4059-B6C6-CBDFC2376CCE}
Shearer Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Shearer Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30E99A69-ACDA-4489-A7A5-C91C15C6D19B}
Belmont,3,0,0,100000,12.47,0,0.165333,0.816667,0,-0.00466665,-0.0263333,0,0.17,0.843,0.156,0.764,-0.00466665,-0.0263333,0.17,0.843,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4CB0076A-601C-409E-8986-9125C388EC1F}
556ACSR,1,12,726,0.1655,0.1817,0.0313,556ACSR,0.927,Created by Import,{3F45656B-6AEE-4316-8851-0D0824CE9CE0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F45656B-6AEE-4316-8851-0D0824CE9CE0}
240-VWE,10,4,120,0,0,140,0,2,0,0,1,240-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BE9BBF6C-F491-490D-9D99-DA90E66DA5A0}
8K,10,5,7.29802,7100,10000,14.596,0,1,0,255,1,8K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E78D546D-2406-4701-AD97-B2822075464C}
75 kVA 1-ph OH,5,0,0,1.9,0,0,1.8,0,0,75,0,0,0,0,0,0,0,0,0,0.105,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F643A6E-55A4-4BFB-9DC9-197CE14E47EA}
Bayonet 140 Amp,10,5,200,0,0,466.566,0,1,0,255,1,Bayonet 140 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DA13F72-6A8C-4A11-9DB0-8DA78F5DD75F}
Silver Hill,3,0,0,100000,12.47,0,0.336,1.38367,0,-0.028,-0.132333,0,0.364,1.516,0.28,1.119,-0.028,-0.132333,0.364,1.516,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{259EC573-35AD-4675-9596-D77E1A304C7D}
Harmony,3,0,0,100000,12.47,0,0.239,1.138,0,-0.025,-0.106,0,0.264,1.244,0.189,0.926,-0.025,-0.106,0.264,1.244,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5C6C974-EFBD-4862-A023-482234634496}
Lippard Farm T-S,10,4,120,0,0,100,0,2,2,0,1,Lippard Farm T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD191C75-077F-493F-A17B-A3722BBA41FE}
Fryebridge,3,0,0,100000,12.47,0,0.255667,1.241,0,-0.00833337,-0.034,0,0.264,1.275,0.239,1.173,-0.00833337,-0.034,0.264,1.275,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24662A75-56F3-40F8-804A-33804BE97493}
50-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A13E075-2253-46C9-A708-8259895461A2}
999K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D94B8476-E587-44AA-884B-38EF8241CAF2}
70-L,10,3,70,4200,0,140,0,2,2,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6290B77-E30E-4D66-B891-63D3A4B2C359}
500 kVA 3-ph PM 208V,5,0,2,2.664,0,0,2.298,0,0,500,0,0,0,0,0,0,0,0,0,1.821,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0BD72477-B787-414D-9F4B-E816C5B90E25}
Southmont,3,0,0,100000,12.47,0,0.369667,1.45633,0,-0.0733333,-0.181667,0,0.443,1.638,0.223,1.093,-0.0733333,-0.181667,0.443,1.638,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B60D0C79-1BF9-41AD-9CC6-05E458506158}
Love Valley,3,0,0,100000,12.47,0,1.92467,1.20667,0,-0.855333,-0.0803333,0,2.78,1.287,0.214,1.046,-0.855333,-0.0803333,2.78,1.287,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E08D3D79-349D-493B-9E62-B158C969602A}
560-VWE70-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACC4579-A84F-4735-9784-3A9CFB506984}
8ACU,1,12,100,3.51,3.87,0.00394,8ACU,0.199,Created by Import,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F}
Boomer,3,0,0,100000,12.47,0,4.56567,10.236,0,1.36967,3.939,0,3.196,6.297,7.305,18.114,1.36967,3.939,3.196,6.297,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EAFEC79-EBBA-461F-980A-46F5C5C9FC0E}
1x3CU,1,12,277,0.7007,0.7658,0.01016,1x3CU,0.3599,Created by Import,{A690717A-E823-4A40-8A90-4458F7AB5332},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A690717A-E823-4A40-8A90-4458F7AB5332}
Walkertown,3,0,0,100000,12.47,0,0.990667,5.176,0,0.259667,1.784,0,0.731,3.392,1.51,8.744,0.259667,1.784,0.731,3.392,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B064A7C-011A-42D9-8A55-6DBE66548055}
750 kVA 3-ph PM 480V,5,0,2,5.987,0,0,5.503,0,0,750,0,0,0,0,0,0,0,0,0,1.676,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{4477AC7C-0DB5-4F74-8B50-3F5407C67AB0}
40NX,10,5,40,7100,10000,0,0,1,0,255,1,40NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{461E1E7D-64A6-40E1-8716-2905EBBBBBD8}
65NX,10,5,39.1543,7100,10000,78.3085,0,1,0,255,1,65NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BEA5B87E-D339-4828-9624-1C55DFA298A7}
15 kVA 1-ph OH 277V,5,0,0,2.039,0,0,0.87,0,0,15,0,0,0,0,0,0,0,0,0,0.034,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{EA1AA67F-CE1B-4839-A7B4-C7098B8BA889}
50-H,10,3,50,1250,0,100,0,2,2,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3849B67F-61D1-4328-907E-E0D6CA54A1ED}
100 amp   76.2 KVA,6,100,100,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{13CC0480-C507-43AB-9C37-8E96F0371894}
70-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BF90880-1453-49D6-A9C5-598A1D715A92}
Ckt 736 T-S,10,4,140,0,0,110,0,2,2,0,1,Ckt 736 T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DE42380-4382-43C7-9078-6B2A3CEF33E4}
25 kVA 1-ph OH 277V,5,0,0,2.1,0,0,1.13,0,0,25,0,0,0,0,0,0,0,0,0,0.05,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A4C56580-B5E8-4F32-99FA-8E238AC7CBCA}
37.5 kVA 1-ph OH 277,5,0,0,1.9,0,0,1.38,0,0,37.5,0,0,0,0,0,0,0,0,0,0.072,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A6E78180-6E35-420D-BE00-914E353229EC}
Kennedy Farm Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Kennedy Farm Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE37E982-CE28-4457-9D0C-9F12D5A81576}
2T,10,5,1.94865,7100,10000,3.89729,0,1,0,255,1,2T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{38AE7283-6013-432D-B576-52D31E5D99F4}
75 kVA 1-ph OH 277V,5,0,0,1.832,0,0,1.76,0,0,75,0,0,0,0,0,0,0,0,0,0.149,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{98C2CD84-5960-4FDA-984A-08EF37E02B29}
6ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5CDE8186-402F-4798-8358-C1D7A7DC6657}
750MCM,2,0,569,0.13728,0.04,0.1848,24,0.124,0.1475,0,2.4,0.134,0,0,0,0.0317574,0.0806667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0875F87-8890-43EC-97E8-6095066250AB}
Brawley Rd T-S,10,4,100,0,0,100,0,2,2,0,1,Brawley Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8206DD87-F16C-4EDC-902B-CEE166F97A42}
25-L,10,3,25,1500,0,50,0,2,2,1,1,25-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3876BB89-E758-4E06-AC67-86F564613DF2}
Smyrna Ch T-S,10,4,150,0,0,110,0,2,2,0,1,Smyrna Ch T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE82938A-113A-4AE0-92E8-303CD67ADF57}
Hwy 127 T-S,10,4,140,0,0,140,0,2,2,0,1,Bethlehem,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20B8FB8A-75B7-4A41-84FF-193A7BF86B2E}
480-VWE,10,4,240,0,0,140,0,2,0,0,1,480-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8EB798C-539A-46AB-A98B-1CAD6332E28A}
-35,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D227DE8C-BE22-47E3-B83C-4320A3ADCD3B}
UNKACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3D50C88D-99CD-494E-8079-C8D38B533DFE}
Welcome,3,0,0,100000,12.47,0,0.373,1.449,0,-0.077,-0.188,0,0.45,1.637,0.219,1.073,-0.077,-0.188,0.45,1.637,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{690BC590-A285-4F03-BC2F-B18A8B359505}
600SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E9DA292-0C68-49D5-8E1C-6F6C25D1DA65}
340-VWE,10,4,170,0,0,140,0,2,0,0,1,340-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{525CCB94-D1B3-487C-A4C8-9BF7F15FB639}
Davie,3,0,0,100000,12.47,0,0.196333,1.18333,0,-0.0126667,-0.173667,0,0.209,1.357,0.171,0.836,-0.0126667,-0.173667,0.209,1.357,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D063F594-36A2-4DF6-BC51-C7E3276399CE}
Gold HIll,3,0,0,100000,12.47,0,0.388333,1.68833,0,-0.0566667,-0.171667,0,0.445,1.86,0.275,1.345,-0.0566667,-0.171667,0.445,1.86,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{958FD895-ABDF-4D72-A437-5D2431D0B5CA}
100-L,10,3,100,6000,0,200,0,2,2,1,1,100-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F4EE995-BAD4-45F3-B62C-754E25026D21}
Blackwelder,3,0,0,100000,12.47,0,0.216667,1.06,0,-0.0103333,-0.05,0,0.227,1.11,0.196,0.96,-0.0103333,-0.05,0.227,1.11,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92353296-44FE-4979-944A-94BCBFFCCC34}
Midtown,3,0,0,100000,12.47,0,1.07867,4.62033,0,-0.115333,-0.231667,0,1.194,4.852,0.848,4.157,-0.115333,-0.231667,1.194,4.852,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D90ED096-26B1-4DA9-84F8-CE5CADF68BC4}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAFE8397-2011-4F01-ACA6-36C16324E3C3}
150 kVA 3-ph OH 208,5,0,2,1.7,0,0,2,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E17FA797-C9AD-4E5F-9CFE-6EF1C3D1141C}
Eller,3,0,2,100000,12.47,0,0.179344,0.860957,0,-0.00881173,-0.0347285,0,0.188156,0.895685,0.161721,0.7915,-0.00881173,-0.0347285,0.188156,0.895685,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F38DA9A-3B74-4D7C-A731-8D10FC0BC06D}
Sherrills Ford,3,0,0,100000,12.47,0,0.204,1.38567,0,-0.074,-0.289333,0,0.278,1.675,0.056,0.807,-0.074,-0.289333,0.278,1.675,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47F1EB9A-CE0D-40F1-8C8C-11B54AAFDF21}
Lewis Ferry T-S,10,4,120,0,0,100,0,2,2,0,1,Lewis Ferry Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88067A9C-722C-4D1E-9E79-1B9CF9717F19}
2000 kVA 3-ph PM,5,0,2,5.833,0,0,7.63,0,0,2000,0,0,0,0,0,0,0,0,0,3.738,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{DAB27A9D-E390-47B0-A788-98032B0F2307}
100 kVA 1-ph OH,5,0,0,2.2,0,0,2,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{ED8C7C9D-1556-4524-A652-F81D31EEDEC0}
150NX,10,5,94.7988,8600,12000,189.598,0,1,0,255,1,150NX,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F5833A0-1467-4867-8FED-A9A98A082F59}
35-V4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0574CA1-7DE3-4B11-9D5B-6195BCE8B1C8}
40K,10,5,38.8277,7100,10000,77.6555,0,1,0,255,1,40K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21E1B7A1-EDF0-43DD-B1AD-71A226986195}
112.5 kVA 3ph OH 208,5,0,2,1.7,0,0,1.9,0,0,112.5,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6FA2D5A2-50FE-49D9-B6CE-252F16095D9D}
Wesley Chapel,3,0,0,100000,12.47,0,0.557,2.11267,0,-0.123,-0.294333,0,0.68,2.407,0.311,1.524,-0.123,-0.294333,0.68,2.407,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6312F3A4-C4DA-4C51-9B45-C8802EB009BE}
140-VWE,10,4,0,12000,0,0,7.2,0,0,0,1,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35ED45A5-541D-494B-9048-CB51838EDE17}
Russel Gap,3,0,0,100000,12.47,0,0.521667,1.62567,0,-0.161333,-0.325333,0,0.683,1.951,0.199,0.975,-0.161333,-0.325333,0.683,1.951,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E60A89A5-FBCD-458C-8D4E-A60B93917851}
3T,10,5,2.94112,7100,10000,5.88223,0,1,0,255,1,3T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{953C98A5-952A-496C-9556-A566585A9322}
Hambright 6A,3,0,0,100000,12.47,0,0.201333,0.981667,0,-0.00566667,-0.0243333,0,0.207,1.006,0.19,0.933,-0.00566667,-0.0243333,0.207,1.006,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9389F1A9-7851-4145-B6A7-84DE13682D79}
75 kVA 1-ph PM,5,0,0,1.99,0,0,1.593,0,0,75,0,0,0,0,0,0,0,0,0,0.133,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{69F0A6AB-F150-456D-AB94-E2A9CCC02A10}
70-4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49E00CAC-3CF6-4549-A121-39853FB8FCB2}
500-VWE,10,4,250,0,0,140,0,2,0,0,1,500-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1382FFAC-89F8-4E80-9B69-AD8027EED983}
2ACSR,1,12,180,1.366,1.583,0.00418,2ACSR,0.292,Created by Import,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC}
50 kVA 1-ph OH,5,0,0,2.08,0,0,0.965,0,0,50,0,0,0,0,0,0,0,0,0,0.0865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{198921AE-20CB-432D-B32D-74B708CFC5F6}
Bayonet 65 Amp,10,5,73.0643,0,0,146.129,0,1,0,255,1,Bayonet 65 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C5530AE-91AD-4A21-8DBE-448B97CD948B}
1000 kVA 3-ph PM 208,5,0,2,5.94,0,0,6.846,0,0,1000,0,0,0,0,0,0,0,0,0,1.4345,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7DC6A3AE-8404-45AD-A3E3-91149FB698F8}
45 kVA 3-ph PM 480V,5,0,2,4.104,0,0,1.929,0,0,45,0,0,0,0,0,0,0,0,0,0.1547,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{36C362AF-ED53-4560-9A99-3D8A20219173}
65K,10,5,61.4555,7100,10000,122.911,0,1,0,255,1,65K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5B5E8B0-4059-402E-83BF-B984A6D147EA}
15-H,10,3,15,375,0,30,0,2,2,1,1,15 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{396AFDB0-C8D7-4805-9D9B-D80B205EB246}
6K,10,5,5.86759,7100,10000,11.7352,0,1,0,255,1,6K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EDB48B1-1E37-4C1C-8E2A-FBE974EDCEA5}
8T,10,5,7.31119,7100,10000,14.6224,0,1,0,255,1,8T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0CFC81B1-9EBD-44E0-B3E1-FA122E6BC396}
Roberts,3,0,0,100000,12.47,0,0.243333,1.19867,0,-0.0136667,-0.0693334,0,0.257,1.268,0.216,1.06,-0.0136667,-0.0693334,0.257,1.268,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10BDF0B1-CD42-499B-AF47-9EB94CDB11B1}
75 kVA CSP,10,3,75,0,0,150,0,0,1,1,1,75 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{322296B2-4646-44C1-86D2-0E2F9ABF0859}
Lexington,3,0,0,100000,12.47,0,0.248,1.797,0,0.065,0.271,0,0.183,1.526,0.378,2.339,0.065,0.271,0.183,1.526,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA69CBB2-5DCE-4971-A253-95FFF80A7B94}
Walnut Cove,3,0,0,100000,12.47,0,0.815,1.87433,0,0.147,0.301333,0,0.668,1.573,1.109,2.477,0.147,0.301333,0.668,1.573,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02B684B3-FAFE-46C6-9C58-982B3970D03E}
1/0 Triplex,2,2,218,1.1088,0.0151,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B2EB2B5-75FA-44FC-87AC-F3934B7ABB5C}
25 kVA 1-ph OH,5,0,0,2.079,0,0,0.963,0,0,25,0,0,0,0,0,0,0,0,0,0.0538,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2D12DCB5-0ADC-4535-B0A0-03B3EA1EE668}
12K,10,5,12.0788,7100,10000,24.1577,0,1,0,255,1,12K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{079F5CB6-D01D-4BCA-9A70-EE263771F0C3}
280-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A608B3B6-E9CF-4F69-8884-14E849D7E2F5}
200-VWE,10,4,100,0,0,140,0,2,0,0,1,200-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE6A5BB7-FD57-4197-BC2C-D0642799B293}
Bethel A,3,0,0,100000,12.47,0,0.163333,0.797667,0,-0.00566667,-0.0253333,0,0.169,0.823,0.152,0.747,-0.00566667,-0.0253333,0.169,0.823,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DAABBB7-445E-4CD4-810D-EAF49445D815}
50K,10,5,48.9504,7100,10000,97.9007,0,1,0,255,1,50K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4179EB8-2DA2-48B3-9288-ED4918E873F8}
Bayonet 50 Amp,10,5,47.9458,0,0,95.8917,0,1,0,255,1,Bayonet 50 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8D4B52BA-CAB0-46F6-9198-E44E967A37CF}
800-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48C811BC-BC7C-44B2-826B-0AF53EC2CC1E}
45 kVA 3-ph OH 208V,5,0,2,2.7,0,0,1.4,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6E67B4BC-226D-4C4E-88AA-9E3124492460}
45 kVA 3-ph PM 208V,5,0,2,3.9,0,0,1.75,0,0,45,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{71C34FBD-E202-4A6C-BC8C-59B782B11CC8}
50-L,10,3,50,3000,0,100,0,2,2,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F0F155BD-FD4F-48C0-8D71-F0B5CC2CA3EC}
UNKAL,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D0FAFBE-D8F6-4356-8882-88DB485ABB0F}
3K,10,5,2.8771,7100,10000,5.7542,0,1,0,255,1,3K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{33CFB4BF-A087-407E-A7C3-B5133276109E}
T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AC66DC1-207F-49C5-AE44-712A9A60D739}
-70,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51A9F5C2-8175-42A1-8CF3-00A433476212}
Statesville,3,0,0,100000,12.47,0,0.235333,1.23967,0,-0.0166667,-0.124333,0,0.252,1.364,0.202,0.991,-0.0166667,-0.124333,0.252,1.364,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A00963C3-72D9-4F40-A60B-4DC7FA799313}
Deep River,3,0,0,100000,12.47,0,0.204,0.971667,0,-0.011,-0.0403333,0,0.215,1.012,0.182,0.891,-0.011,-0.0403333,0.215,1.012,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{637569C3-072C-4027-9C46-69DE086D2FF6}
Ckt 11 VWE,10,4,250,0,0,140,0,2,2,0,1,Ckt 11 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9853B4C3-C1F6-4E16-B166-3B3F6FD494B6}
150 kVA 3-ph PM 480V,5,0,2,4.54,0,0,2.711,0,0,150,0,0,0,0,0,0,0,0,0,0.453,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2FDDB4C4-34A4-4924-8DF4-7175E99AC033}
-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C355B6C4-537B-49A7-8B69-324FA24A6C32}
Bethlehem,3,0,0,100000,12.47,0,0.186333,1.072,0,-0.0786666,-0.276,0,0.265,1.348,0.029,0.52,-0.0786666,-0.276,0.265,1.348,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1925FFC4-79AB-46F8-AA86-50924AFC4E28}
ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A0124C5-41DA-4E94-9CBA-5690F1B1A82E}
East Denver,3,0,0,100000,12.47,0,0.421,1.75967,0,-0.084,-0.260333,0,0.505,2.02,0.253,1.239,-0.084,-0.260333,0.505,2.02,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F0833C5-9DB3-4459-89A6-5DD558C907DC}
437 amp   333 KVA,6,437,437,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B647C5C5-41BC-4CDA-8B4D-76425C3D48C8}
Farmington,3,0,0,100000,12.47,0,0.228667,1.09333,0,-0.0173333,-0.0706667,0,0.246,1.164,0.194,0.952,-0.0173333,-0.0706667,0.246,1.164,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D1B049C6-7059-4CA2-85AB-D93F2A61ECDA}
75 kVA 3-ph OH 208V,5,0,2,2.6,0,0,1.5,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{917675C6-176B-4BF9-AF1A-0EA9EB5BE10B}
Call,3,0,0,100000,12.47,0,1.75567,5.07367,0,0.603667,1.68767,0,1.152,3.386,2.963,8.449,0.603667,1.68767,1.152,3.386,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75BC78C6-8D09-498A-85E5-992E2E0FC96F}
600-VWE,10,4,600,12000,0,600,7.2,2,2,0,0,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D834FEC7-37CB-491F-B528-8C4CB1197714}
Arcadia,3,0,2,100000,12.47,0,0.246728,1.19943,0,-0.00673836,-0.0274718,0,0.253466,1.2269,0.233251,1.14449,-0.00673834,-0.0274718,0.253466,1.2269,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26E44BC8-F39B-457D-9875-0D9E5633D8E8}
McClellan Rd T-S,10,4,0,0,0,0,7.2,0,0,0,1,McClellan Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{980566C8-F3E6-491A-8778-F22699878B41}
328 amp   250 KVA,6,328,328,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18B4F1CA-16C2-46EA-9268-23EE842B90C3}
SystemDefault-OH,8,51,88,58.6,51,55.8,58.3,2,0,4,0,4,4,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,2,,,,,,,,,,,,,,,,,,,,,{E39B2ECB-0D76-470C-A5FE-8CBFC5B42D2F}
Cornelius,3,0,0,100000,12.47,0,0.308667,1.623,0,-0.0163333,-0.136,0,0.325,1.759,0.276,1.351,-0.0163333,-0.136,0.325,1.759,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9DC19CCB-5311-4E3E-AF75-587CDFF3C4CB}
Triple-Single,10,4,280,0,0,0,7.2,0,0,0,0,,,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD973DCC-3B20-4A7A-9FA8-7E547FF357F3}
100 kVA 1-ph PM,5,0,0,1.731,0,0,2.101,0,0,100,0,0,0,0,0,0,0,0,0,0.1671,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{16224DCC-CDAC-4ACF-9AB8-5FF59881B453}
Union Cross,3,0,0,100000,12.47,0,0.315333,1.527,0,-0.0106667,-0.043,0,0.326,1.57,0.294,1.441,-0.0106667,-0.043,0.326,1.57,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AECF49CD-3553-4FF9-BA18-FF4166B9BB6B}
2/0ACSR,1,12,270,0.681,0.843,0.0051,2/0ACSR,0.414,Created by Import,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E}
Bayonet 15 Amp,10,5,16.8575,0,0,33.7149,0,1,0,255,1,Bayonet 15 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AE9ECCE-4E64-40FD-9C0B-33C03291D2CB}
Solid,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E55AFFCF-7BF5-479A-BEF4-D98335FECC75}
50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6127D0D2-B888-472D-9A51-DDBD36414441}
Cool Springs,3,0,0,100000,12.47,0,0.145,0.718667,0,-0.00599998,-0.0333333,0,0.151,0.752,0.133,0.652,-0.00599998,-0.0333333,0.151,0.752,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B32AFD4-3E2D-4321-AA94-50F7FE320105}
50T,10,5,49.1992,7100,10000,98.3984,0,1,0,255,1,50T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FFCFBAD4-E4C3-4457-805A-FCDFDA9232FC}
35-L,10,3,35,2100,0,70,0,2,2,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{825419D5-1D6C-422C-AAC2-D0EEA58B4BD9}
6000,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{76BD2AD5-5E3E-451C-84AE-39C2AE2774CE}
Mocksville 100kV,3,0,0,100000,12.47,0,0.014,0.0613333,0,-0.007,-0.0306667,0,0.021,0.092,9.31323e-10,0,-0.007,-0.0306667,0.021,0.092,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E7B65D5-1551-4CCD-866F-9A15D22E7162}
2x3CU,1,12,239,0.8835,0.9656,0.00903,2x3CU,0.3204,Created by Import,{FD6847D6-96CC-4440-8256-E40A595AF3DB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD6847D6-96CC-4440-8256-E40A595AF3DB}
15 kVA CSP,10,3,15,0,0,30,0,0,1,1,1,15 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D455AD6-3F71-4BD4-935A-25C86F9D1A01}
Lex Furn #5 VWE,10,4,70,0,0,100,0,2,2,0,1,Lex Furn #5 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F2F80CD8-3666-46BA-BC34-28054AEB8DA5}
70K,10,5,0,7100,10000,0,0,0,0,255,1,70K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A39B1D8-3E14-4E84-9EBF-CE63FADB8E71}
Healing Springs,3,0,0,100000,12.47,0,0.279333,2.699,0,0.112333,0.674,0,0.167,2.025,0.504,4.047,0.112333,0.674,0.167,2.025,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD639DDA-287B-480C-B707-711E23439084}
Thomasville,3,0,0,100000,12.47,0,0.250667,1.21867,0,-0.00833333,-0.0373333,0,0.259,1.256,0.234,1.144,-0.00833333,-0.0373333,0.259,1.256,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C456D0DA-1FA5-4EBB-97F9-3C2078DBF667}
Ckt 6822 T-S,10,4,140,0,0,140,7.2,2,2,0,1,Ckt 6822 T-S,Triple-Single,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{443CAADB-4968-412A-B558-E94AA7D5EB8C}
280-VWE,10,4,140,0,0,140,0,2,0,0,1,280-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{11F435DE-EAB1-4EB6-8FD4-E9A826C04EF9}
100-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C165F6DE-1D60-47AE-B72E-1F6DD7CF5073}
80ELF,10,5,0,7100,10000,0,0,1,0,255,1,80ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{354E4BDF-59B0-4D90-856A-79DA68017210}
1500 kVA 3-ph PM,5,0,2,6.42,0,0,8.38,0,0,1500,0,0,0,0,0,0,0,0,0,3.1273,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{C3A2ECDF-D2EF-403B-8D1A-6388CFD5530B}
35-4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F6FDEE1-6C9A-452E-97F0-7DCFDCAE9364}
30T,10,5,30.5945,7100,10000,61.1889,0,1,0,255,1,30T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0129E5E1-BD29-44B6-87E0-32D7A876E2C9}
Bailey Rd T-S,10,4,150,0,0,100,0,2,2,0,1,Bailey Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{91F2E5E1-CE19-44E5-82AB-D19A824E9734}
30K,10,5,30.3226,7100,10000,60.6453,0,1,0,255,1,30K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{436821E2-4E98-4DED-8B91-3DCA54C86A76}
Taylorsville,3,0,0,100000,12.47,0,0.214333,1.215,0,-0.0166667,-0.163,0,0.231,1.378,0.181,0.889,-0.0166667,-0.163,0.231,1.378,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F99638E2-1673-4389-A66C-102955C25890}
580-VWE,10,4,0,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{231C70E3-02DD-457D-9716-862DAA8AEC0A}
100-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0AC7CE3-B6B3-464C-8E04-B41E1D278DBB}
100 kVA CSP,10,3,100,0,0,200,0,0,1,1,1,100 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{103D0FE6-C51E-4C32-AA69-461E876ADC50}
Hartman,3,0,2,100000,12.47,0,0.561667,2.78467,0,-0.0713333,-0.365333,0,0.633,3.15,0.419,2.054,-0.0713333,-0.365333,0.633,3.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F00E27E6-AA85-4E7B-AAE0-8983314D9008}
350 Sec,2,2,389,0.33264,0.0275,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{39E544E7-9331-4CFE-B9EC-402B568D3065}
100K,10,5,96.967,7100,10000,193.934,0,1,0,255,1,100K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99DAB9E7-2C31-439C-9579-7806F052D4B6}
500,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC8B7CE9-70E2-402D-9529-AE35480376ED}
Davidson,3,0,0,100000,12.47,0,0.169333,0.97,0,-0.0226667,-0.18,0,0.192,1.15,0.124,0.61,-0.0226667,-0.18,0.192,1.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25463CEA-A9B5-4337-92E2-8F17B83CAE61}
1000 kVA 3-ph PM 480,5,0,2,6.063,0,0,6.413,0,0,1000,0,0,0,0,0,0,0,0,0,2.0805,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{90317CED-18B1-415E-824E-C4F456B34725}
Chestnut Grove,3,0,0,100000,12.47,0,0.168,0.837667,0,-0.008,-0.0453333,0,0.176,0.883,0.152,0.747,-0.008,-0.0453333,0.176,0.883,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47D68AEF-F876-44C7-8E9A-5A87C6F20C4E}
100-V4H,10,3,100,3000,0,200,0,2,2,1,1,100-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{007CCAEF-DAC2-40C7-9281-9E9BD0D4DE99}
Badin,3,0,0,100000,12.47,0,0.238333,1.08133,0,-0.0356666,-0.131667,0,0.274,1.213,0.167,0.818,-0.0356667,-0.131667,0.274,1.213,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB2A62F0-09A0-42BE-828B-BD592B3C7C4C}
20K,10,5,19.1976,7100,10000,38.3953,0,1,0,255,1,20K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{596159F1-ABC2-4359-BED5-F3997514845C}
800-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{81FD43F2-7CBD-416F-9083-2DB08866A2BB}
10K,10,5,9.56121,7100,10000,19.1224,0,1,0,255,1,10K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28A096F2-7BDD-4087-9072-2CE3CA09F0F0}
50 kVA 1ph OH 480V,5,0,0,1.082,0,0,0.92,0,0,50,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{30EEDCF3-1481-4939-94DA-C9BFCED157CE}
35-H,10,3,35,975,0,70,0,2,2,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE23F4F3-DACF-477D-BB37-D687F9223292}
Hville-Concord T-S,10,4,150,0,0,110,0,2,2,0,1,Hville-Concord Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67589CF4-1936-49C7-B973-A9FAF0447686}
140-L,10,3,140,6000,0,280,0,2,2,1,1,140-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1433D0F4-2F98-4B87-833B-429E170426A9}
0OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{502C73F5-DE8D-4740-997D-C35DEDFBE52E}
300 kVA 3-ph PM 480V,5,0,2,5.034,0,0,4.041,0,0,300,0,0,0,0,0,0,0,0,0,0.8563,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{BB1053F7-92F6-4617-B7D3-1ACE0F8594DA}
140T,10,5,150.642,8600,12000,301.284,0,1,0,255,1,140T,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C71906F9-5856-4019-B624-C1D86D20D559}
Hambright 6B,3,0,0,100000,12.47,0,0.171667,0.836667,0,-0.00533332,-0.0243333,0,0.177,0.861,0.161,0.788,-0.00533332,-0.0243333,0.177,0.861,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7B834FA-89B2-42BE-8582-D577809FD18D}
15T,10,5,15.1359,7100,10000,30.2717,0,1,0,255,1,15T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{100342FA-EBB6-4A2D-ACB0-65C4966B3223}
AVGOL,3,0,0,100000,12.47,0,0.183667,0.886333,0,-0.00933331,-0.0376667,0,0.193,0.924,0.165,0.811,-0.00933331,-0.0376667,0.193,0.924,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{40D27EFA-A5A6-4050-8F43-4F3020BB1552}
25K,10,5,24.4044,7100,10000,48.8088,0,1,0,255,1,25K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE8B3FFB-A2E3-4E54-8EC2-DC9EBB2E6585}
999SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07A90DFC-C0E7-4F8E-BFC5-990B211D871A}
15-V4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EFC775FF-62D4-4361-8966-227A3756B1A9}
_DefaultUGConst,8,0,0,0,0,0,0,0,36,6,0,6,2,0,1,0,0,0,0,0,0,0,0,0,0,0,,0,,,,,,,,,,,,,,,,,,,,,{0000000F-0000-0000-0000-000000000000}
80E,10,5,79.1058,7100,10000,158.212,0,1,0,255,1,80E,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45BDA300-DBEF-4824-8D85-A7CE316A2D66}
Scotts,3,0,0,100000,12.47,0,0.196333,0.975,0,-0.00366668,-0.024,0,0.2,0.999,0.189,0.927,-0.00366668,-0.024,0.2,0.999,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C068EE00-F10E-42B2-8C0B-376EA6322542}
25 kVA CSP,10,3,25,0,0,50,0,0,1,1,1,25 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6480BE02-CEB5-422F-B9EC-632240CB73F4}
6ACU,1,12,140,2.21,2.44,0.00479,6ACU,0.23,Created by Import,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25}
Concord,3,0,0,100000,12.47,0,0.166,0.81,0,-0.00400001,-0.019,0,0.17,0.829,0.158,0.772,-0.00400001,-0.019,0.17,0.829,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1EC02E05-1D51-495A-8FBC-2F227B1984B3}
Barnhill Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Barnhill Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10A35805-81AD-431C-B17C-11D2A1216592}
50-4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C196105-457D-4C0B-837B-C93AC74F08C0}
Bayonet 8 Amp,10,5,9.00316,0,0,18.0063,0,1,0,255,1,Bayonet 8 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60999E05-A5D5-4DE1-B6B9-19D43DBAC140}
0SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07B8A305-6042-441B-BD69-BF3F46B59566}
50-ES,10,6,50,0,0,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42BD5706-D5D0-4D58-8123-4F9E7C273089}
DCCC VWE,10,4,120,0,0,80,0,2,2,0,1,DCCC VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{818D8E07-E87A-42C1-913B-5B30006567A0}
100SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{492E0609-8590-4351-93AF-B1A71197E444}
560-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{710D0F0B-EC0B-4E65-A499-BE825F0C32DE}
40SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B33670B-04B9-4821-9EFE-44CA276A6EB5}
T-S,10,4,240,0,0,0,0,2,2,0,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{864DE60B-A46B-412E-8CC2-B78C25E25254}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000D-0000-0000-0000-000000000000}
Gilead,3,0,0,100000,12.47,0,0.167333,0.822,0,-0.00366666,-0.019,0,0.171,0.841,0.16,0.784,-0.00366666,-0.019,0.171,0.841,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CAD11F0D-4461-4C27-A152-CD65B5BDFF91}
50 kVA 1-ph PM,5,0,0,2.502,0,0,1.616,0,0,50,0,0,0,0,0,0,0,0,0,0.0934,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E400B50D-202B-40EC-8EF7-9A9CDF2E96BB}
SOLID BUS,2,0,600,0.0264,0.015,0.00528,48,0.333333,0.416667,0,5,0.333333,0,0,0,0.0317574,0.166667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6D21F0E-E990-4F80-A9B4-D62D3803BACF}
37.5 kVA CSP,10,3,37.5,0,0,75,0,0,1,1,1,37.5 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8061390E-EA54-4423-9018-EAA5EDA85495}
Mocksville,3,0,0,100000,12.47,0,0.474,1.92567,0,-0.1,-0.291333,0,0.574,2.217,0.274,1.343,-0.1,-0.291333,0.574,2.217,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1AA6A80F-24FC-40A9-922B-85EFE1F1D510}
New Hope,3,0,0,100000,12.47,0,0.832667,3.198,0,-0.203333,-0.555,0,1.036,3.753,0.426,2.088,-0.203333,-0.555,1.036,3.753,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72C6B40F-A5EB-494D-B6C7-992A7253B1FC}
Ckt 192 VWE,10,4,140,0,0,140,0,2,2,0,1,Ckt 192 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0FAE8211-59EC-469E-BE53-E4E6E3E87D4E}
Hambright Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Hambright Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E330C14-50D9-4E7B-A79A-838C0B2D8B32}
80K,10,5,77.3159,7100,10000,154.632,0,1,0,255,1,80K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A5D8F15-B0EF-4F96-9AF4-8E5FC2B22473}
-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21ED9015-64CB-4679-B47A-F0BAF4D59ECE}
25-H,10,3,25,625,0,50,0,2,2,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A30C1016-AD6A-4498-B6C9-E0763A718EF1}
Bayonet 100 Amp,10,5,112.705,0,0,225.41,0,1,0,255,1,Bayonet 100 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AFD4016-9D58-43BE-B3FC-242236469370}
Union Grove,3,0,0,100000,12.47,0,0.274,1.254,0,-0.031,-0.108,0,0.305,1.362,0.212,1.038,-0.031,-0.108,0.305,1.362,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F1F5B16-32D6-49A5-9F79-DF27F62DA9D7}
UNKUNK,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5218916-DC05-441D-AF02-9C0E655D75F4}
600SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8794B416-0A02-4CEC-9772-D93625DA0F34}
Tville 100,3,0,2,100000,100,0,2.93333,12.5333,0,1.23333,5.33333,0,1.7,7.2,5.4,23.2,1.23333,5.33333,1.7,7.2,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4588317-34DB-424A-839E-AF9961E0EE10}
Neck Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Neck Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC288A18-4581-43B1-A0F0-C2AF5932B367}
Tall Pines,3,0,0,100000,12.47,0,1.042,4.53133,0,-0.103,-0.217667,0,1.145,4.749,0.836,4.096,-0.103,-0.217667,1.145,4.749,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{038D9119-D140-4531-B383-307B3127FB95}
25-E-S,10,6,25,0,0,0,7.2,1,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0103F919-F5F5-4A26-A45C-9DD4032DF909}
NX,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A97EF01A-D0A1-47BB-BEF3-A8E5DBC4A17F}
Bayonet 3 Amp,10,5,4.55079,0,0,9.10159,0,1,0,255,1,Bayonet 3 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C7E391B-6058-4023-91A0-3F9DCAA4F90F}
2CU,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2944881C-26E2-462A-B9BA-4819D61D45FD}
167 kVA 1-ph PM,5,0,0,1.626,0,0,2.214,0,0,167,0,0,0,0,0,0,0,0,0,0.3075,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E20DB51C-C698-4275-B451-7BE3F5C10AD7}
100-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6E8D81C-7EB9-4BD8-A5E0-B8802C65FC41}
0,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5867261E-0F4F-46B5-8ACB-C1CC2817B283}
40T,10,5,38.4161,7100,10000,76.8322,0,1,0,255,1,40T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7E0F9220-C731-4CC4-87AE-23E25F4CDF5F}
336ACSR,1,12,530,0.2728,0.2996,0.0222,336ACSR,0.684,Created by Import,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C}
Bethel B,3,0,0,100000,12.47,0,0.166667,0.812667,0,-0.00533332,-0.0253333,0,0.172,0.838,0.156,0.762,-0.00533332,-0.0253333,0.172,0.838,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6D145C22-E3D5-4AE7-9905-A409EDE181A8}
999T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1782823-C5B8-4AE2-BF90-8D1BA2DA03CF}
Stokesdale,3,0,0,100000,12.47,0,2.25467,8.80067,0,0.597667,3.17367,0,1.657,5.627,3.45,15.148,0.597667,3.17367,1.657,5.627,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A440CC23-1060-42F7-AA55-B1CBC0670ABB}
140-VW,10,3,0,0,0,0,0,0,0,1,1,100-VW,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0997424-DC77-40C3-BAD8-4FE0B7ADD2EB}
#NAME?,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{835D7D25-0635-4AD0-BBC3-98617DA79807}
50ELF,10,5,37.8436,7100,10000,75.6871,0,1,0,255,1,50ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51908125-72A7-404A-BA1B-687F29564A19}
Houstonville,3,0,0,100000,12.47,0,0.234667,1.13667,0,-0.0213333,-0.0983333,0,0.256,1.235,0.192,0.94,-0.0213333,-0.0983333,0.256,1.235,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58689A25-1802-4916-8B68-6D1386BB7A3A}
-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37DD8D26-BD52-4623-B19B-DEBF18B4CF20}
Wallburg,3,0,0,100000,12.47,0,0.18,0.867,0,-0.014,-0.06,0,0.194,0.927,0.152,0.747,-0.014,-0.06,0.194,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA659A26-F10D-43BD-9CB5-9A454458FFD3}
350MCM,2,2,389,0.33264,0.0275,0.35376,18,0.0975833,0.11825,0,2.4,0.107583,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DDADB28-797D-4003-957F-4F6D739A1791}
30 kVA 3-ph OH 208V,5,0,2,3.5,0,0,1.08,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0A738A29-7A28-45D9-8733-5BB95AEBBDFC}
-100,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8244062A-E1AD-44F9-A588-0FE49B8AC470}
140K,10,5,148.992,8600,12000,297.984,0,1,0,255,1,140K,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B676BB2A-7BF4-41ED-8D80-8E09DFEC5416}
Tyro,3,0,0,100000,12.47,0,0.177667,0.863,0,-0.00533332,-0.023,0,0.183,0.886,0.167,0.817,-0.00533332,-0.023,0.183,0.886,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EC2F892B-B696-4902-815B-51E3E7208916}
37.5 kVA 1-ph OH,5,0,0,2.139,0,0,1.176,0,0,37.5,0,0,0,0,0,0,0,0,0,0.0768,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{463B142C-F0E8-44A0-B2C9-19C5D196D25D}
Stoneville,3,0,0,100000,12.47,0,0.287,1.318,0,-0.033,-0.118,0,0.32,1.436,0.221,1.082,-0.033,-0.118,0.32,1.436,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F014C2C-67CA-485E-AD66-AF560A853E1A}
12T,10,5,12.1928,7100,10000,24.3856,0,1,0,255,1,12T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F96D9B2C-693C-4328-B3B7-73C0A7E29661}
15-4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30BBC52C-48C8-4E2C-89A6-6BE91454F439}
Young-Hinkle VWE,10,4,140,0,0,100,0,2,2,0,1,Young-Hinkle VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{148CD22E-50A9-4435-9E11-209F6CAD637E}
2UG,2,0,168,1.76352,0.0118,1.77936,10,0.06525,0.08425,0,2.4,0.0719167,0,0,0,0.0317574,0.02025,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8731D32E-AF2D-497C-8D98-05CCCF676B8E}
25T,10,5,24.2895,7100,10000,48.5789,0,1,0,255,1,25T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C57F412F-6645-4844-92C3-9229DBAB8AD3}
25-4H,10,3,25,1000,0,50,0,2,2,1,1,25-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F60482F-EC4C-41B2-8BC3-FCB8F47268D8}
100T,10,5,96.7943,7100,10000,193.589,0,1,0,255,1,100T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46324C2F-DFDC-4BD1-BB2D-AB684287CB0A}
Charles,3,0,0,100000,12.47,0,0.420333,2.85967,0,-0.119667,-0.393333,0,0.54,3.253,0.181,2.073,-0.119667,-0.393333,0.54,3.253,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29F86330-2F02-41DB-914A-B0D2DC68CF2B}
Fort Dobbs,3,0,2,100000,12.47,0,0.198523,0.958922,0,-0.0129584,-0.0564987,0,0.211481,1.01542,0.172606,0.845925,-0.0129584,-0.0564987,0.211481,1.01542,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9F6AEA30-D14F-4190-A6BB-3C8E437ACD41}
Stroud,3,0,0,100000,12.47,0,0.650333,2.26267,0,-0.169667,-0.369333,0,0.82,2.632,0.311,1.524,-0.169667,-0.369333,0.82,2.632,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{514B3532-0893-4861-A861-02BDD1EADA77}
2/0UG,2,0,248,0.88176,0.0169,0.86064,20,0.0755,0.0945,0,2.4,0.0821667,0,0,0,0.0317574,0.0338333,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37597434-00C3-4E00-A299-781B4D749AE0}
70-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{71BB6735-A670-4A84-ABF3-929067EAAF1F}
Pratt VWE,10,4,140,0,0,50,0,2,2,0,1,Pratt VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE809135-7580-493F-BA25-AE6D80F56273}
Cowans Ford,3,0,0,100000,12.47,0,0.259333,1.23167,0,-0.0286667,-0.120333,0,0.288,1.352,0.202,0.991,-0.0286667,-0.120333,0.288,1.352,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B70B035-D1E6-4A14-80CB-B87CAF66F673}
0SOLID,10,5,100,5000,8000,12000,0,1,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0A0C838-831B-4013-A189-AC2DCFE17DB5}
Northcross,3,0,0,100000,12.47,0,0.118,0.573,0,-0.005,-0.022,0,0.123,0.595,0.108,0.529,-0.005,-0.022,0.123,0.595,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{488C2B39-1E02-474F-B2B3-B2DB4A38F4F5}
Bethesda,3,0,0,100000,12.47,0,0.179333,0.893667,0,-0.00366666,-0.0253333,0,0.183,0.919,0.172,0.843,-0.00366666,-0.0253334,0.183,0.919,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{073B7139-56EF-4253-A5D0-58EBA87752DF}
Millersville,3,0,0,100000,12.47,0,0.186,0.887667,0,-0.00999999,-0.0373333,0,0.196,0.925,0.166,0.813,-0.00999999,-0.0373333,0.196,0.925,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E70C8B39-770F-41B9-BC0C-CEBBBB9DBDEC}
6T,10,5,5.85411,7100,10000,11.7082,0,1,0,255,1,6T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F466A139-9FA8-484E-B99C-1A83C9BDC0A0}
Bells Xroads T-S,10,4,150,0,0,100,0,2,2,0,1,Bells Xroads T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D71BD3A-54B3-4144-8862-69AAD58CEF64}
150 amp   114.3 KVA,6,150,150,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12BE7D3B-DF7F-45A5-87AB-68865C65C161}
100-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BCDDF3C-EAF5-4507-A520-3EB14C1B7222}
Pleasant Hill,3,0,2,100000,12.47,0,0.373202,1.71569,0,-0.0373202,-0.125437,0,0.410522,1.84113,0.298562,1.46482,-0.0373202,-0.125437,0.410522,1.84113,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8D7F13C-08AA-4DDB-A7E1-BAF2472C4485}
10T,10,5,9.58003,7100,10000,19.1601,0,1,0,255,1,10T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7E90D3F-EC1B-4795-B5F6-B018B8EF91BB}
Boomer T-S,10,4,120,0,0,140,0,2,2,0,1,Boomer T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8A6E43F-D513-43F3-BD01-A6EC7B332314}
SWG,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DBD3541-C438-460F-A219-3E6C965FCA1E}
-50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E8CC241-D6B0-42EA-A836-23CE4F22C4C5}
300 kVA 3-ph PM 208V,5,0,2,4.132,0,0,3.147,0,0,300,0,0,0,0,0,0,0,0,0,0.9403,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{5ABD1042-5FB4-4E24-9B89-100D863E128B}
200SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA536042-14F4-4C51-9020-EE69703C2917}
560-VWE,10,4,280,0,0,140,0,2,0,0,1,560-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EA0B0843-A86B-41E8-B741-9B7E49E6CE24}
4ACSR,1,2,140,2.172,2.459,0.00452,4ACSR,0.232,Created by Import,{2ACA5944-C447-4EED-B337-F9600F701A9B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACA5944-C447-4EED-B337-F9600F701A9B}
50 kVA 1-ph OH 277,5,0,0,1.7,0,0,1.13,0,0,50,0,0,0,0,0,0,0,0,0,0.082,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{59D8A444-8FE8-4738-AB82-CA0FC4BCB245}
100-LTS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A57FC344-E4D1-467D-9C16-84C703C67165}
50 amp   38.1 KVA,6,50,50,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E069D45-140E-456E-8569-B9E3EB5EA7C6}
Pine Hall,3,0,0,100000,12.47,0,1.04867,4.61133,0,-0.105333,-0.251667,0,1.154,4.863,0.838,4.108,-0.105333,-0.251667,1.154,4.863,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CFB61546-84C0-4EBF-AB09-DBC2F3963155}
Volvo/Airpark VWE,10,4,170,12000,0,100,7.2,2,2,0,1,Volvo/Airpark VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBAEB46-A047-40A5-B75D-94362C039654}
UG SERVICE,8,0,0,0,0,0,0,2,0,6,0,6,4,0,1,0,0,0,0,0,0,0,0,0,0,0,,2,,,,,,,,,,,,,,,,,,,,,{7387A447-2FF5-45BB-AE2A-E01DF6245DBC}
65T,10,5,61.8412,7100,10000,123.682,0,1,0,255,1,65T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A0BAD49-959B-4495-8E37-E04B315AE2A5}
K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6BAE94B-808A-408C-A724-69ABA44617D9}
70-V4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2C46964C-268A-4109-84AE-02CBDBF8D6B1}
750 kVA 3-ph PM 208V,5,0,2,5.829,0,0,5.175,0,0,750,0,0,0,0,0,0,0,0,0,1.9695,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{04D7A94C-B75B-470E-A7F1-5985BACEC182}
00,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9BB4B84C-25D0-4843-B0D2-C499E7A28774}
-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE67D44C-8204-48E7-8C11-EDE423E104D7}
_DefaultLoadMix,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{104E904E-0654-44F3-A1CD-AC06361F98A0}
25 kVA 1-ph PM,5,0,0,2.029,0,0,1.169,0,0,25,0,0,0,0,0,0,0,0,0,0.0521,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{FC87A64E-3ECE-4DC0-BA51-A0427720DFC0}
35-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D685ED4E-5E2E-4B55-9219-2E3C91C35103}
4/0UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B852604F-AECC-498C-B95B-052AEA2A9AAA}
400-VWE,10,4,200,0,0,140,0,2,0,0,1,400-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD60EE4F-6E60-47C7-8FBB-4A3DD05288D6}
0NO,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D45DD550-63BD-4323-B4AC-97C4D4CED4F6}
Hinkle,3,0,0,100000,12.47,0,0.194,0.959333,0,-0.000999987,-0.00966666,0,0.195,0.969,0.192,0.94,-0.00100001,-0.00966665,0.195,0.969,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{388E4C51-56E6-42D6-99DE-97EB7C06CD5D}
35-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAF5DC52-4839-4C35-984C-DF4ACDD66EC1}
4/0ACSR,1,12,340,0.429,0.573,0.00814,1/0ACSR,0.563,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2BD5D53-D77F-4D41-A6DB-C14EEEE8E15A}
2500 kVA 3-ph PM,5,0,2,6.21,0,0,8.9,0,0,2500,0,0,0,0,0,0,0,0,0,4.3865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{B1B68A53-A2AF-449A-BE58-E8ABD9FCA596}
200-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1446B553-6BF1-4C43-B973-C266CCBFED0B}
?UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1E19B953-68C7-40F9-9854-29E00C32332B}
CID,3,0,0,100000,12.47,0,0.380333,1.395,0,-0.0806667,-0.161,0,0.461,1.556,0.219,1.073,-0.0806667,-0.161,0.461,1.556,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3CF01754-D1EF-40D5-8D5E-D8BEA0F00707}
-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24933254-5DD6-4A08-ADF4-88C8FC2AA373}
40,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24233855-312B-49AF-AB31-91B18910A708}
150 kVA 3-ph PM 208V,5,0,2,4.317,0,0,2.453,0,0,150,0,0,0,0,0,0,0,0,0,0.5031,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7AA5F155-4C58-47FF-8978-6EDBEB0CB837}
Stanley,3,0,0,100000,12.47,0,0.199667,0.971,0,-0.00533334,-0.022,0,0.205,0.993,0.189,0.927,-0.00533334,-0.022,0.205,0.993,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F348A756-BD6B-4C1B-BFF1-B3DDE2E3F0BC}
30,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15A06857-45CE-4F43-97A5-E41C4CE24BBC}
Linwood,3,0,0,100000,12.47,0,0.187667,0.890333,0,-0.0103333,-0.0366667,0,0.198,0.927,0.167,0.817,-0.0103333,-0.0366667,0.198,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C19B7557-F62B-40E9-B3F9-49B0EDFAED6D}
500MCM,2,0,468,0.2112,0.0329,0.264,25,0.10825,0.128917,0,2.4,0.11825,0,0,0,0.0317574,0.06575,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68471158-D980-418E-820B-0353B3E653DB}
100-LL,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53F92C58-C384-4A9F-8B4A-89A425DD7C91}
50-V4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1513EF58-FD50-4A90-BAA9-6D7DC9919C0D}
50 kVA CSP,10,3,50,0,0,100,0,0,1,1,1,50 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ACE07759-6C6A-46CE-B382-1AA0369E31A8}
Tabernacle,3,0,0,100000,12.47,0,0.307667,1.34,0,-0.0433334,-0.129,0,0.351,1.469,0.221,1.082,-0.0433334,-0.129,0.351,1.469,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F188359-3979-4308-9EC3-A41C7B7EC8B6}
Bayonet 25 Amp,10,5,27.4848,0,0,54.9695,0,1,0,255,1,Bayonet 25 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8EC9D5A-901E-4B93-BE3D-F31F3C5FFE9B}
80T,10,5,77.1074,7100,10000,154.215,0,1,0,255,1,80T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B07E8E5C-F9BF-4572-85E9-6F2D0295166D}
Linebarger Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Linebarger Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4F1095D-1EC8-4977-934D-24E6899D5B6A}
20T,10,5,19.0053,7100,10000,38.0105,0,1,0,255,1,20T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75FB0B5E-D784-4BCA-B95F-5E7CD31C07AE}
500 kVA 3-ph PM 480V,5,0,2,5.19,0,0,4.141,0,0,500,0,0,0,0,0,0,0,0,0,1.2928,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6482105E-E353-48FC-A962-0A9010F430D0}
High Rock,3,0,0,100000,12.47,0,0.21,0.991667,0,-0.022,-0.0893333,0,0.232,1.081,0.166,0.813,-0.022,-0.0893333,0.232,1.081,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82D58D5F-C418-43B5-956C-70A288FC62FA}
5T,10,5,4.74994,7100,10000,9.49989,0,1,0,255,1,5T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F76FD5F-BBD5-44A9-8C47-2B0F3AB41370}
1/0ACSR,1,12,230,0.859,1.034,0.00446,1/0ACSR,0.398,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12797861-619E-4AAD-B602-A423993A532E}
Jackson Hill,3,0,0,100000,12.47,0,1.725,6.27033,0,0.588,2.06033,0,1.137,4.21,2.901,10.391,0.588,2.06033,1.137,4.21,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7FED4D62-0A82-4DC1-9E0E-07B16E863461}
Meadows,3,0,0,100000,12.47,0,0.516333,2.624,0,-0.0436667,-0.261,0,0.56,2.885,0.429,2.102,-0.0436667,-0.261,0.56,2.885,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{300ED462-BECF-4B99-ABE5-F5D699E02149}
OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5DBC0F63-A449-4F61-8F4F-FE2AAE926F1D}
70-H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD8E3F63-C93C-41C2-BB49-D5524E83561E}
140-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98F84963-D62C-4D05-AC19-F8C000C6F8D1}
15K,10,5,14.9767,7100,10000,29.9535,0,1,0,255,1,15K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02CA8E63-E613-4E2C-9CBC-09CDED5C9700}
70-ES,10,6,70,0,12000,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0F5B464-F536-46A7-ACFF-DC15107B6C1D}
75 amp   58.2 KVA,6,75,75,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85D5D065-D187-40A6-9BE7-A34C7CB7AA42}
75,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC08F065-52DC-445E-9AE5-714187A7C2B7}
Barber Junction,3,0,0,100000,12.47,0,0.886667,3.68033,0,0.289667,1.11733,0,0.597,2.563,1.466,5.915,0.289667,1.11733,0.597,2.563,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4038366-D0FB-45ED-85A0-A8B2D9AAAE22}
Lamb Rd VWE,10,4,150,0,0,100,0,2,2,0,1,Lamb Rd VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45DF8C66-A094-47A0-8C55-E8A2C95EC11D}
_CenterTapLoadMix,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8341BF67-6F7A-4A8E-B512-926703FDBE47}
219 amp   167 KVA,6,219,219,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF290968-7515-48E5-A5F5-F3E1E2E6495B}
300-VWE,10,4,150,0,0,140,0,2,0,0,1,300-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A205168-BC3F-4F60-879D-6471FA388A1C}
1/0UG,2,0,218,1.1088,0.0151,1.11408,16,0.0718333,0.0908333,0,2.4,0.0785,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBDC668-C41A-4256-B357-EDF9D911A4A7}
15 kVA 1-ph OH,5,0,0,2.048,0,0,0.733,0,0,15,0,0,0,0,0,0,0,0,0,0.0394,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{9BF78469-E127-4059-B6C6-CBDFC2376CCE}
Shearer Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Shearer Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30E99A69-ACDA-4489-A7A5-C91C15C6D19B}
Belmont,3,0,0,100000,12.47,0,0.165333,0.816667,0,-0.00466665,-0.0263333,0,0.17,0.843,0.156,0.764,-0.00466665,-0.0263333,0.17,0.843,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4CB0076A-601C-409E-8986-9125C388EC1F}
556ACSR,1,12,726,0.1655,0.1817,0.0313,556ACSR,0.927,Created by Import,{3F45656B-6AEE-4316-8851-0D0824CE9CE0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F45656B-6AEE-4316-8851-0D0824CE9CE0}
240-VWE,10,4,120,0,0,140,0,2,0,0,1,240-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BE9BBF6C-F491-490D-9D99-DA90E66DA5A0}
8K,10,5,7.29802,7100,10000,14.596,0,1,0,255,1,8K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E78D546D-2406-4701-AD97-B2822075464C}
75 kVA 1-ph OH,5,0,0,1.9,0,0,1.8,0,0,75,0,0,0,0,0,0,0,0,0,0.105,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F643A6E-55A4-4BFB-9DC9-197CE14E47EA}
Bayonet 140 Amp,10,5,200,0,0,466.566,0,1,0,255,1,Bayonet 140 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DA13F72-6A8C-4A11-9DB0-8DA78F5DD75F}
Silver Hill,3,0,0,100000,12.47,0,0.336,1.38367,0,-0.028,-0.132333,0,0.364,1.516,0.28,1.119,-0.028,-0.132333,0.364,1.516,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{259EC573-35AD-4675-9596-D77E1A304C7D}
Harmony,3,0,0,100000,12.47,0,0.239,1.138,0,-0.025,-0.106,0,0.264,1.244,0.189,0.926,-0.025,-0.106,0.264,1.244,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5C6C974-EFBD-4862-A023-482234634496}
Lippard Farm T-S,10,4,120,0,0,100,0,2,2,0,1,Lippard Farm T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD191C75-077F-493F-A17B-A3722BBA41FE}
Fryebridge,3,0,0,100000,12.47,0,0.255667,1.241,0,-0.00833337,-0.034,0,0.264,1.275,0.239,1.173,-0.00833337,-0.034,0.264,1.275,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24662A75-56F3-40F8-804A-33804BE97493}
50-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A13E075-2253-46C9-A708-8259895461A2}
999K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D94B8476-E587-44AA-884B-38EF8241CAF2}
70-L,10,3,70,4200,0,140,0,2,2,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6290B77-E30E-4D66-B891-63D3A4B2C359}
500 kVA 3-ph PM 208V,5,0,2,2.664,0,0,2.298,0,0,500,0,0,0,0,0,0,0,0,0,1.821,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0BD72477-B787-414D-9F4B-E816C5B90E25}
Southmont,3,0,0,100000,12.47,0,0.369667,1.45633,0,-0.0733333,-0.181667,0,0.443,1.638,0.223,1.093,-0.0733333,-0.181667,0.443,1.638,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B60D0C79-1BF9-41AD-9CC6-05E458506158}
Love Valley,3,0,0,100000,12.47,0,1.92467,1.20667,0,-0.855333,-0.0803333,0,2.78,1.287,0.214,1.046,-0.855333,-0.0803333,2.78,1.287,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E08D3D79-349D-493B-9E62-B158C969602A}
560-VWE70-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACC4579-A84F-4735-9784-3A9CFB506984}
8ACU,1,12,100,3.51,3.87,0.00394,8ACU,0.199,Created by Import,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F}
Boomer,3,0,0,100000,12.47,0,4.56567,10.236,0,1.36967,3.939,0,3.196,6.297,7.305,18.114,1.36967,3.939,3.196,6.297,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EAFEC79-EBBA-461F-980A-46F5C5C9FC0E}
1x3CU,1,12,277,0.7007,0.7658,0.01016,1x3CU,0.3599,Created by Import,{A690717A-E823-4A40-8A90-4458F7AB5332},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A690717A-E823-4A40-8A90-4458F7AB5332}
Walkertown,3,0,0,100000,12.47,0,0.990667,5.176,0,0.259667,1.784,0,0.731,3.392,1.51,8.744,0.259667,1.784,0.731,3.392,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B064A7C-011A-42D9-8A55-6DBE66548055}
750 kVA 3-ph PM 480V,5,0,2,5.987,0,0,5.503,0,0,750,0,0,0,0,0,0,0,0,0,1.676,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{4477AC7C-0DB5-4F74-8B50-3F5407C67AB0}
40NX,10,5,40,7100,10000,0,0,1,0,255,1,40NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{461E1E7D-64A6-40E1-8716-2905EBBBBBD8}
65NX,10,5,39.1543,7100,10000,78.3085,0,1,0,255,1,65NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BEA5B87E-D339-4828-9624-1C55DFA298A7}
15 kVA 1-ph OH 277V,5,0,0,2.039,0,0,0.87,0,0,15,0,0,0,0,0,0,0,0,0,0.034,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{EA1AA67F-CE1B-4839-A7B4-C7098B8BA889}
50-H,10,3,50,1250,0,100,0,2,2,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3849B67F-61D1-4328-907E-E0D6CA54A1ED}
100 amp   76.2 KVA,6,100,100,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{13CC0480-C507-43AB-9C37-8E96F0371894}
70-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BF90880-1453-49D6-A9C5-598A1D715A92}
Ckt 736 T-S,10,4,140,0,0,110,0,2,2,0,1,Ckt 736 T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DE42380-4382-43C7-9078-6B2A3CEF33E4}
25 kVA 1-ph OH 277V,5,0,0,2.1,0,0,1.13,0,0,25,0,0,0,0,0,0,0,0,0,0.05,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A4C56580-B5E8-4F32-99FA-8E238AC7CBCA}
37.5 kVA 1-ph OH 277,5,0,0,1.9,0,0,1.38,0,0,37.5,0,0,0,0,0,0,0,0,0,0.072,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A6E78180-6E35-420D-BE00-914E353229EC}
Kennedy Farm Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Kennedy Farm Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE37E982-CE28-4457-9D0C-9F12D5A81576}
2T,10,5,1.94865,7100,10000,3.89729,0,1,0,255,1,2T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{38AE7283-6013-432D-B576-52D31E5D99F4}
75 kVA 1-ph OH 277V,5,0,0,1.832,0,0,1.76,0,0,75,0,0,0,0,0,0,0,0,0,0.149,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{98C2CD84-5960-4FDA-984A-08EF37E02B29}
6ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5CDE8186-402F-4798-8358-C1D7A7DC6657}
750MCM,2,0,569,0.13728,0.04,0.1848,24,0.124,0.1475,0,2.4,0.134,0,0,0,0.0317574,0.0806667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0875F87-8890-43EC-97E8-6095066250AB}
Brawley Rd T-S,10,4,100,0,0,100,0,2,2,0,1,Brawley Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8206DD87-F16C-4EDC-902B-CEE166F97A42}
25-L,10,3,25,1500,0,50,0,2,2,1,1,25-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3876BB89-E758-4E06-AC67-86F564613DF2}
Smyrna Ch T-S,10,4,150,0,0,110,0,2,2,0,1,Smyrna Ch T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE82938A-113A-4AE0-92E8-303CD67ADF57}
Hwy 127 T-S,10,4,140,0,0,140,0,2,2,0,1,Bethlehem,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20B8FB8A-75B7-4A41-84FF-193A7BF86B2E}
480-VWE,10,4,240,0,0,140,0,2,0,0,1,480-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8EB798C-539A-46AB-A98B-1CAD6332E28A}
-35,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D227DE8C-BE22-47E3-B83C-4320A3ADCD3B}
UNKACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3D50C88D-99CD-494E-8079-C8D38B533DFE}
Welcome,3,0,0,100000,12.47,0,0.373,1.449,0,-0.077,-0.188,0,0.45,1.637,0.219,1.073,-0.077,-0.188,0.45,1.637,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{690BC590-A285-4F03-BC2F-B18A8B359505}
600SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E9DA292-0C68-49D5-8E1C-6F6C25D1DA65}
340-VWE,10,4,170,0,0,140,0,2,0,0,1,340-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{525CCB94-D1B3-487C-A4C8-9BF7F15FB639}
Davie,3,0,0,100000,12.47,0,0.196333,1.18333,0,-0.0126667,-0.173667,0,0.209,1.357,0.171,0.836,-0.0126667,-0.173667,0.209,1.357,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D063F594-36A2-4DF6-BC51-C7E3276399CE}
Gold HIll,3,0,0,100000,12.47,0,0.388333,1.68833,0,-0.0566667,-0.171667,0,0.445,1.86,0.275,1.345,-0.0566667,-0.171667,0.445,1.86,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{958FD895-ABDF-4D72-A437-5D2431D0B5CA}
100-L,10,3,100,6000,0,200,0,2,2,1,1,100-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F4EE995-BAD4-45F3-B62C-754E25026D21}
Blackwelder,3,0,0,100000,12.47,0,0.216667,1.06,0,-0.0103333,-0.05,0,0.227,1.11,0.196,0.96,-0.0103333,-0.05,0.227,1.11,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92353296-44FE-4979-944A-94BCBFFCCC34}
Midtown,3,0,0,100000,12.47,0,1.07867,4.62033,0,-0.115333,-0.231667,0,1.194,4.852,0.848,4.157,-0.115333,-0.231667,1.194,4.852,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D90ED096-26B1-4DA9-84F8-CE5CADF68BC4}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAFE8397-2011-4F01-ACA6-36C16324E3C3}
150 kVA 3-ph OH 208,5,0,2,1.7,0,0,2,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E17FA797-C9AD-4E5F-9CFE-6EF1C3D1141C}
Eller,3,0,2,100000,12.47,0,0.179344,0.860957,0,-0.00881173,-0.0347285,0,0.188156,0.895685,0.161721,0.7915,-0.00881173,-0.0347285,0.188156,0.895685,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F38DA9A-3B74-4D7C-A731-8D10FC0BC06D}
Sherrills Ford,3,0,0,100000,12.47,0,0.204,1.38567,0,-0.074,-0.289333,0,0.278,1.675,0.056,0.807,-0.074,-0.289333,0.278,1.675,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47F1EB9A-CE0D-40F1-8C8C-11B54AAFDF21}
Lewis Ferry T-S,10,4,120,0,0,100,0,2,2,0,1,Lewis Ferry Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88067A9C-722C-4D1E-9E79-1B9CF9717F19}
2000 kVA 3-ph PM,5,0,2,5.833,0,0,7.63,0,0,2000,0,0,0,0,0,0,0,0,0,3.738,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{DAB27A9D-E390-47B0-A788-98032B0F2307}
100 kVA 1-ph OH,5,0,0,2.2,0,0,2,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{ED8C7C9D-1556-4524-A652-F81D31EEDEC0}
150NX,10,5,94.7988,8600,12000,189.598,0,1,0,255,1,150NX,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F5833A0-1467-4867-8FED-A9A98A082F59}
35-V4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0574CA1-7DE3-4B11-9D5B-6195BCE8B1C8}
40K,10,5,38.8277,7100,10000,77.6555,0,1,0,255,1,40K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21E1B7A1-EDF0-43DD-B1AD-71A226986195}
112.5 kVA 3ph OH 208,5,0,2,1.7,0,0,1.9,0,0,112.5,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6FA2D5A2-50FE-49D9-B6CE-252F16095D9D}
Wesley Chapel,3,0,0,100000,12.47,0,0.557,2.11267,0,-0.123,-0.294333,0,0.68,2.407,0.311,1.524,-0.123,-0.294333,0.68,2.407,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6312F3A4-C4DA-4C51-9B45-C8802EB009BE}
140-VWE,10,4,0,12000,0,0,7.2,0,0,0,1,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35ED45A5-541D-494B-9048-CB51838EDE17}
Russel Gap,3,0,0,100000,12.47,0,0.521667,1.62567,0,-0.161333,-0.325333,0,0.683,1.951,0.199,0.975,-0.161333,-0.325333,0.683,1.951,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E60A89A5-FBCD-458C-8D4E-A60B93917851}
3T,10,5,2.94112,7100,10000,5.88223,0,1,0,255,1,3T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{953C98A5-952A-496C-9556-A566585A9322}
Hambright 6A,3,0,0,100000,12.47,0,0.201333,0.981667,0,-0.00566667,-0.0243333,0,0.207,1.006,0.19,0.933,-0.00566667,-0.0243333,0.207,1.006,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9389F1A9-7851-4145-B6A7-84DE13682D79}
75 kVA 1-ph PM,5,0,0,1.99,0,0,1.593,0,0,75,0,0,0,0,0,0,0,0,0,0.133,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{69F0A6AB-F150-456D-AB94-E2A9CCC02A10}
70-4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49E00CAC-3CF6-4549-A121-39853FB8FCB2}
500-VWE,10,4,250,0,0,140,0,2,0,0,1,500-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1382FFAC-89F8-4E80-9B69-AD8027EED983}
2ACSR,1,12,180,1.366,1.583,0.00418,2ACSR,0.292,Created by Import,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC}
50 kVA 1-ph OH,5,0,0,2.08,0,0,0.965,0,0,50,0,0,0,0,0,0,0,0,0,0.0865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{198921AE-20CB-432D-B32D-74B708CFC5F6}
Bayonet 65 Amp,10,5,73.0643,0,0,146.129,0,1,0,255,1,Bayonet 65 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C5530AE-91AD-4A21-8DBE-448B97CD948B}
1000 kVA 3-ph PM 208,5,0,2,5.94,0,0,6.846,0,0,1000,0,0,0,0,0,0,0,0,0,1.4345,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7DC6A3AE-8404-45AD-A3E3-91149FB698F8}
45 kVA 3-ph PM 480V,5,0,2,4.104,0,0,1.929,0,0,45,0,0,0,0,0,0,0,0,0,0.1547,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{36C362AF-ED53-4560-9A99-3D8A20219173}
65K,10,5,61.4555,7100,10000,122.911,0,1,0,255,1,65K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5B5E8B0-4059-402E-83BF-B984A6D147EA}
15-H,10,3,15,375,0,30,0,2,2,1,1,15 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{396AFDB0-C8D7-4805-9D9B-D80B205EB246}
6K,10,5,5.86759,7100,10000,11.7352,0,1,0,255,1,6K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EDB48B1-1E37-4C1C-8E2A-FBE974EDCEA5}
8T,10,5,7.31119,7100,10000,14.6224,0,1,0,255,1,8T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0CFC81B1-9EBD-44E0-B3E1-FA122E6BC396}
Roberts,3,0,0,100000,12.47,0,0.243333,1.19867,0,-0.0136667,-0.0693334,0,0.257,1.268,0.216,1.06,-0.0136667,-0.0693334,0.257,1.268,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10BDF0B1-CD42-499B-AF47-9EB94CDB11B1}
75 kVA CSP,10,3,75,0,0,150,0,0,1,1,1,75 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{322296B2-4646-44C1-86D2-0E2F9ABF0859}
Lexington,3,0,0,100000,12.47,0,0.248,1.797,0,0.065,0.271,0,0.183,1.526,0.378,2.339,0.065,0.271,0.183,1.526,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA69CBB2-5DCE-4971-A253-95FFF80A7B94}
Walnut Cove,3,0,0,100000,12.47,0,0.815,1.87433,0,0.147,0.301333,0,0.668,1.573,1.109,2.477,0.147,0.301333,0.668,1.573,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02B684B3-FAFE-46C6-9C58-982B3970D03E}
1/0 Triplex,2,2,218,1.1088,0.0151,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B2EB2B5-75FA-44FC-87AC-F3934B7ABB5C}
25 kVA 1-ph OH,5,0,0,2.079,0,0,0.963,0,0,25,0,0,0,0,0,0,0,0,0,0.0538,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2D12DCB5-0ADC-4535-B0A0-03B3EA1EE668}
12K,10,5,12.0788,7100,10000,24.1577,0,1,0,255,1,12K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{079F5CB6-D01D-4BCA-9A70-EE263771F0C3}
280-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A608B3B6-E9CF-4F69-8884-14E849D7E2F5}
200-VWE,10,4,100,0,0,140,0,2,0,0,1,200-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE6A5BB7-FD57-4197-BC2C-D0642799B293}
Bethel A,3,0,0,100000,12.47,0,0.163333,0.797667,0,-0.00566667,-0.0253333,0,0.169,0.823,0.152,0.747,-0.00566667,-0.0253333,0.169,0.823,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DAABBB7-445E-4CD4-810D-EAF49445D815}
50K,10,5,48.9504,7100,10000,97.9007,0,1,0,255,1,50K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4179EB8-2DA2-48B3-9288-ED4918E873F8}
Bayonet 50 Amp,10,5,47.9458,0,0,95.8917,0,1,0,255,1,Bayonet 50 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8D4B52BA-CAB0-46F6-9198-E44E967A37CF}
800-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48C811BC-BC7C-44B2-826B-0AF53EC2CC1E}
45 kVA 3-ph OH 208V,5,0,2,2.7,0,0,1.4,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6E67B4BC-226D-4C4E-88AA-9E3124492460}
45 kVA 3-ph PM 208V,5,0,2,3.9,0,0,1.75,0,0,45,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{71C34FBD-E202-4A6C-BC8C-59B782B11CC8}
50-L,10,3,50,3000,0,100,0,2,2,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F0F155BD-FD4F-48C0-8D71-F0B5CC2CA3EC}
UNKAL,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D0FAFBE-D8F6-4356-8882-88DB485ABB0F}
3K,10,5,2.8771,7100,10000,5.7542,0,1,0,255,1,3K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{33CFB4BF-A087-407E-A7C3-B5133276109E}
T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AC66DC1-207F-49C5-AE44-712A9A60D739}
-70,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51A9F5C2-8175-42A1-8CF3-00A433476212}
Statesville,3,0,0,100000,12.47,0,0.235333,1.23967,0,-0.0166667,-0.124333,0,0.252,1.364,0.202,0.991,-0.0166667,-0.124333,0.252,1.364,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A00963C3-72D9-4F40-A60B-4DC7FA799313}
Deep River,3,0,0,100000,12.47,0,0.204,0.971667,0,-0.011,-0.0403333,0,0.215,1.012,0.182,0.891,-0.011,-0.0403333,0.215,1.012,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{637569C3-072C-4027-9C46-69DE086D2FF6}
Ckt 11 VWE,10,4,250,0,0,140,0,2,2,0,1,Ckt 11 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9853B4C3-C1F6-4E16-B166-3B3F6FD494B6}
150 kVA 3-ph PM 480V,5,0,2,4.54,0,0,2.711,0,0,150,0,0,0,0,0,0,0,0,0,0.453,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2FDDB4C4-34A4-4924-8DF4-7175E99AC033}
-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C355B6C4-537B-49A7-8B69-324FA24A6C32}
Bethlehem,3,0,0,100000,12.47,0,0.186333,1.072,0,-0.0786666,-0.276,0,0.265,1.348,0.029,0.52,-0.0786666,-0.276,0.265,1.348,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1925FFC4-79AB-46F8-AA86-50924AFC4E28}
ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A0124C5-41DA-4E94-9CBA-5690F1B1A82E}
East Denver,3,0,0,100000,12.47,0,0.421,1.75967,0,-0.084,-0.260333,0,0.505,2.02,0.253,1.239,-0.084,-0.260333,0.505,2.02,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F0833C5-9DB3-4459-89A6-5DD558C907DC}
437 amp   333 KVA,6,437,437,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B647C5C5-41BC-4CDA-8B4D-76425C3D48C8}
Farmington,3,0,0,100000,12.47,0,0.228667,1.09333,0,-0.0173333,-0.0706667,0,0.246,1.164,0.194,0.952,-0.0173333,-0.0706667,0.246,1.164,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D1B049C6-7059-4CA2-85AB-D93F2A61ECDA}
75 kVA 3-ph OH 208V,5,0,2,2.6,0,0,1.5,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{917675C6-176B-4BF9-AF1A-0EA9EB5BE10B}
Call,3,0,0,100000,12.47,0,1.75567,5.07367,0,0.603667,1.68767,0,1.152,3.386,2.963,8.449,0.603667,1.68767,1.152,3.386,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75BC78C6-8D09-498A-85E5-992E2E0FC96F}
600-VWE,10,4,600,12000,0,600,7.2,2,2,0,0,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D834FEC7-37CB-491F-B528-8C4CB1197714}
Arcadia,3,0,2,100000,12.47,0,0.246728,1.19943,0,-0.00673836,-0.0274718,0,0.253466,1.2269,0.233251,1.14449,-0.00673834,-0.0274718,0.253466,1.2269,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26E44BC8-F39B-457D-9875-0D9E5633D8E8}
McClellan Rd T-S,10,4,0,0,0,0,7.2,0,0,0,1,McClellan Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{980566C8-F3E6-491A-8778-F22699878B41}
328 amp   250 KVA,6,328,328,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18B4F1CA-16C2-46EA-9268-23EE842B90C3}
SystemDefault-OH,8,51,88,58.6,51,55.8,58.3,2,0,4,0,4,4,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,2,,,,,,,,,,,,,,,,,,,,,{E39B2ECB-0D76-470C-A5FE-8CBFC5B42D2F}
Cornelius,3,0,0,100000,12.47,0,0.308667,1.623,0,-0.0163333,-0.136,0,0.325,1.759,0.276,1.351,-0.0163333,-0.136,0.325,1.759,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9DC19CCB-5311-4E3E-AF75-587CDFF3C4CB}
Triple-Single,10,4,280,0,0,0,7.2,0,0,0,0,,,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD973DCC-3B20-4A7A-9FA8-7E547FF357F3}
100 kVA 1-ph PM,5,0,0,1.731,0,0,2.101,0,0,100,0,0,0,0,0,0,0,0,0,0.1671,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{16224DCC-CDAC-4ACF-9AB8-5FF59881B453}
Union Cross,3,0,0,100000,12.47,0,0.315333,1.527,0,-0.0106667,-0.043,0,0.326,1.57,0.294,1.441,-0.0106667,-0.043,0.326,1.57,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AECF49CD-3553-4FF9-BA18-FF4166B9BB6B}
2/0ACSR,1,12,270,0.681,0.843,0.0051,2/0ACSR,0.414,Created by Import,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E}
Bayonet 15 Amp,10,5,16.8575,0,0,33.7149,0,1,0,255,1,Bayonet 15 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AE9ECCE-4E64-40FD-9C0B-33C03291D2CB}
Solid,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E55AFFCF-7BF5-479A-BEF4-D98335FECC75}
50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6127D0D2-B888-472D-9A51-DDBD36414441}
Cool Springs,3,0,0,100000,12.47,0,0.145,0.718667,0,-0.00599998,-0.0333333,0,0.151,0.752,0.133,0.652,-0.00599998,-0.0333333,0.151,0.752,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B32AFD4-3E2D-4321-AA94-50F7FE320105}
50T,10,5,49.1992,7100,10000,98.3984,0,1,0,255,1,50T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FFCFBAD4-E4C3-4457-805A-FCDFDA9232FC}
35-L,10,3,35,2100,0,70,0,2,2,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{825419D5-1D6C-422C-AAC2-D0EEA58B4BD9}
6000,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{76BD2AD5-5E3E-451C-84AE-39C2AE2774CE}
Mocksville 100kV,3,0,0,100000,12.47,0,0.014,0.0613333,0,-0.007,-0.0306667,0,0.021,0.092,9.31323e-10,0,-0.007,-0.0306667,0.021,0.092,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E7B65D5-1551-4CCD-866F-9A15D22E7162}
2x3CU,1,12,239,0.8835,0.9656,0.00903,2x3CU,0.3204,Created by Import,{FD6847D6-96CC-4440-8256-E40A595AF3DB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD6847D6-96CC-4440-8256-E40A595AF3DB}
15 kVA CSP,10,3,15,0,0,30,0,0,1,1,1,15 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D455AD6-3F71-4BD4-935A-25C86F9D1A01}
Lex Furn #5 VWE,10,4,70,0,0,100,0,2,2,0,1,Lex Furn #5 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F2F80CD8-3666-46BA-BC34-28054AEB8DA5}
70K,10,5,0,7100,10000,0,0,0,0,255,1,70K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A39B1D8-3E14-4E84-9EBF-CE63FADB8E71}
Healing Springs,3,0,0,100000,12.47,0,0.279333,2.699,0,0.112333,0.674,0,0.167,2.025,0.504,4.047,0.112333,0.674,0.167,2.025,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD639DDA-287B-480C-B707-711E23439084}
Thomasville,3,0,0,100000,12.47,0,0.250667,1.21867,0,-0.00833333,-0.0373333,0,0.259,1.256,0.234,1.144,-0.00833333,-0.0373333,0.259,1.256,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C456D0DA-1FA5-4EBB-97F9-3C2078DBF667}
Ckt 6822 T-S,10,4,140,0,0,140,7.2,2,2,0,1,Ckt 6822 T-S,Triple-Single,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{443CAADB-4968-412A-B558-E94AA7D5EB8C}
280-VWE,10,4,140,0,0,140,0,2,0,0,1,280-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{11F435DE-EAB1-4EB6-8FD4-E9A826C04EF9}
100-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C165F6DE-1D60-47AE-B72E-1F6DD7CF5073}
80ELF,10,5,0,7100,10000,0,0,1,0,255,1,80ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{354E4BDF-59B0-4D90-856A-79DA68017210}
1500 kVA 3-ph PM,5,0,2,6.42,0,0,8.38,0,0,1500,0,0,0,0,0,0,0,0,0,3.1273,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{C3A2ECDF-D2EF-403B-8D1A-6388CFD5530B}
35-4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F6FDEE1-6C9A-452E-97F0-7DCFDCAE9364}
30T,10,5,30.5945,7100,10000,61.1889,0,1,0,255,1,30T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0129E5E1-BD29-44B6-87E0-32D7A876E2C9}
Bailey Rd T-S,10,4,150,0,0,100,0,2,2,0,1,Bailey Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{91F2E5E1-CE19-44E5-82AB-D19A824E9734}
30K,10,5,30.3226,7100,10000,60.6453,0,1,0,255,1,30K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{436821E2-4E98-4DED-8B91-3DCA54C86A76}
Taylorsville,3,0,0,100000,12.47,0,0.214333,1.215,0,-0.0166667,-0.163,0,0.231,1.378,0.181,0.889,-0.0166667,-0.163,0.231,1.378,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F99638E2-1673-4389-A66C-102955C25890}
580-VWE,10,4,0,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{231C70E3-02DD-457D-9716-862DAA8AEC0A}
100-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0AC7CE3-B6B3-464C-8E04-B41E1D278DBB}
100 kVA CSP,10,3,100,0,0,200,0,0,1,1,1,100 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{103D0FE6-C51E-4C32-AA69-461E876ADC50}
Hartman,3,0,2,100000,12.47,0,0.561667,2.78467,0,-0.0713333,-0.365333,0,0.633,3.15,0.419,2.054,-0.0713333,-0.365333,0.633,3.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F00E27E6-AA85-4E7B-AAE0-8983314D9008}
350 Sec,2,2,389,0.33264,0.0275,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{39E544E7-9331-4CFE-B9EC-402B568D3065}
100K,10,5,96.967,7100,10000,193.934,0,1,0,255,1,100K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99DAB9E7-2C31-439C-9579-7806F052D4B6}
500,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC8B7CE9-70E2-402D-9529-AE35480376ED}
Davidson,3,0,0,100000,12.47,0,0.169333,0.97,0,-0.0226667,-0.18,0,0.192,1.15,0.124,0.61,-0.0226667,-0.18,0.192,1.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25463CEA-A9B5-4337-92E2-8F17B83CAE61}
1000 kVA 3-ph PM 480,5,0,2,6.063,0,0,6.413,0,0,1000,0,0,0,0,0,0,0,0,0,2.0805,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{90317CED-18B1-415E-824E-C4F456B34725}
Chestnut Grove,3,0,0,100000,12.47,0,0.168,0.837667,0,-0.008,-0.0453333,0,0.176,0.883,0.152,0.747,-0.008,-0.0453333,0.176,0.883,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47D68AEF-F876-44C7-8E9A-5A87C6F20C4E}
100-V4H,10,3,100,3000,0,200,0,2,2,1,1,100-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{007CCAEF-DAC2-40C7-9281-9E9BD0D4DE99}
Badin,3,0,0,100000,12.47,0,0.238333,1.08133,0,-0.0356666,-0.131667,0,0.274,1.213,0.167,0.818,-0.0356667,-0.131667,0.274,1.213,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB2A62F0-09A0-42BE-828B-BD592B3C7C4C}
20K,10,5,19.1976,7100,10000,38.3953,0,1,0,255,1,20K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{596159F1-ABC2-4359-BED5-F3997514845C}
800-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{81FD43F2-7CBD-416F-9083-2DB08866A2BB}
10K,10,5,9.56121,7100,10000,19.1224,0,1,0,255,1,10K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28A096F2-7BDD-4087-9072-2CE3CA09F0F0}
50 kVA 1ph OH 480V,5,0,0,1.082,0,0,0.92,0,0,50,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{30EEDCF3-1481-4939-94DA-C9BFCED157CE}
35-H,10,3,35,975,0,70,0,2,2,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE23F4F3-DACF-477D-BB37-D687F9223292}
Hville-Concord T-S,10,4,150,0,0,110,0,2,2,0,1,Hville-Concord Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67589CF4-1936-49C7-B973-A9FAF0447686}
140-L,10,3,140,6000,0,280,0,2,2,1,1,140-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1433D0F4-2F98-4B87-833B-429E170426A9}
0OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{502C73F5-DE8D-4740-997D-C35DEDFBE52E}
300 kVA 3-ph PM 480V,5,0,2,5.034,0,0,4.041,0,0,300,0,0,0,0,0,0,0,0,0,0.8563,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{BB1053F7-92F6-4617-B7D3-1ACE0F8594DA}
140T,10,5,150.642,8600,12000,301.284,0,1,0,255,1,140T,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C71906F9-5856-4019-B624-C1D86D20D559}
Hambright 6B,3,0,0,100000,12.47,0,0.171667,0.836667,0,-0.00533332,-0.0243333,0,0.177,0.861,0.161,0.788,-0.00533332,-0.0243333,0.177,0.861,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7B834FA-89B2-42BE-8582-D577809FD18D}
15T,10,5,15.1359,7100,10000,30.2717,0,1,0,255,1,15T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{100342FA-EBB6-4A2D-ACB0-65C4966B3223}
AVGOL,3,0,0,100000,12.47,0,0.183667,0.886333,0,-0.00933331,-0.0376667,0,0.193,0.924,0.165,0.811,-0.00933331,-0.0376667,0.193,0.924,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{40D27EFA-A5A6-4050-8F43-4F3020BB1552}
25K,10,5,24.4044,7100,10000,48.8088,0,1,0,255,1,25K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE8B3FFB-A2E3-4E54-8EC2-DC9EBB2E6585}
999SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07A90DFC-C0E7-4F8E-BFC5-990B211D871A}
15-V4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EFC775FF-62D4-4361-8966-227A3756B1A9}
_DefaultOHConst,8,0,0,0,0,0,0,0,360,4,0,4,4,0,0,0,0,0,0,0,0,-24,-48,0,48,0,,0,,,,,,,,,,,,,,,,,,,,,{000000A0-0000-0000-0000-000000000000}
80E,10,5,79.1058,7100,10000,158.212,0,1,0,255,1,80E,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45BDA300-DBEF-4824-8D85-A7CE316A2D66}
Scotts,3,0,0,100000,12.47,0,0.196333,0.975,0,-0.00366668,-0.024,0,0.2,0.999,0.189,0.927,-0.00366668,-0.024,0.2,0.999,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C068EE00-F10E-42B2-8C0B-376EA6322542}
25 kVA CSP,10,3,25,0,0,50,0,0,1,1,1,25 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6480BE02-CEB5-422F-B9EC-632240CB73F4}
6ACU,1,12,140,2.21,2.44,0.00479,6ACU,0.23,Created by Import,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFF40904-478D-4AAA-BB58-64AA3BD5EE25}
Concord,3,0,0,100000,12.47,0,0.166,0.81,0,-0.00400001,-0.019,0,0.17,0.829,0.158,0.772,-0.00400001,-0.019,0.17,0.829,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1EC02E05-1D51-495A-8FBC-2F227B1984B3}
Barnhill Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Barnhill Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10A35805-81AD-431C-B17C-11D2A1216592}
50-4H,10,3,0,0,0,0,0,0,0,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C196105-457D-4C0B-837B-C93AC74F08C0}
Bayonet 8 Amp,10,5,9.00316,0,0,18.0063,0,1,0,255,1,Bayonet 8 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60999E05-A5D5-4DE1-B6B9-19D43DBAC140}
0SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07B8A305-6042-441B-BD69-BF3F46B59566}
50-ES,10,6,50,0,0,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42BD5706-D5D0-4D58-8123-4F9E7C273089}
DCCC VWE,10,4,120,0,0,80,0,2,2,0,1,DCCC VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{818D8E07-E87A-42C1-913B-5B30006567A0}
100SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{492E0609-8590-4351-93AF-B1A71197E444}
560-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{710D0F0B-EC0B-4E65-A499-BE825F0C32DE}
40SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B33670B-04B9-4821-9EFE-44CA276A6EB5}
T-S,10,4,240,0,0,0,0,2,2,0,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{864DE60B-A46B-412E-8CC2-B78C25E25254}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000D-0000-0000-0000-000000000000}
Gilead,3,0,0,100000,12.47,0,0.167333,0.822,0,-0.00366666,-0.019,0,0.171,0.841,0.16,0.784,-0.00366666,-0.019,0.171,0.841,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CAD11F0D-4461-4C27-A152-CD65B5BDFF91}
50 kVA 1-ph PM,5,0,0,2.502,0,0,1.616,0,0,50,0,0,0,0,0,0,0,0,0,0.0934,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E400B50D-202B-40EC-8EF7-9A9CDF2E96BB}
SOLID BUS,2,0,600,0.0264,0.015,0.00528,48,0.333333,0.416667,0,5,0.333333,0,0,0,0.0317574,0.166667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6D21F0E-E990-4F80-A9B4-D62D3803BACF}
37.5 kVA CSP,10,3,37.5,0,0,75,0,0,1,1,1,37.5 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8061390E-EA54-4423-9018-EAA5EDA85495}
Mocksville,3,0,0,100000,12.47,0,0.474,1.92567,0,-0.1,-0.291333,0,0.574,2.217,0.274,1.343,-0.1,-0.291333,0.574,2.217,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1AA6A80F-24FC-40A9-922B-85EFE1F1D510}
New Hope,3,0,0,100000,12.47,0,0.832667,3.198,0,-0.203333,-0.555,0,1.036,3.753,0.426,2.088,-0.203333,-0.555,1.036,3.753,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72C6B40F-A5EB-494D-B6C7-992A7253B1FC}
Ckt 192 VWE,10,4,140,0,0,140,0,2,2,0,1,Ckt 192 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0FAE8211-59EC-469E-BE53-E4E6E3E87D4E}
Hambright Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Hambright Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E330C14-50D9-4E7B-A79A-838C0B2D8B32}
80K,10,5,0,0,0,0,0,0,0,255,1,80K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A5D8F15-B0EF-4F96-9AF4-8E5FC2B22473}
-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21ED9015-64CB-4679-B47A-F0BAF4D59ECE}
25-H,10,3,0,0,0,0,0,0,0,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A30C1016-AD6A-4498-B6C9-E0763A718EF1}
Bayonet 100 Amp,10,5,112.705,0,0,225.41,0,1,0,255,1,Bayonet 100 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AFD4016-9D58-43BE-B3FC-242236469370}
Union Grove,3,0,0,100000,12.47,0,0.274,1.254,0,-0.031,-0.108,0,0.305,1.362,0.212,1.038,-0.031,-0.108,0.305,1.362,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F1F5B16-32D6-49A5-9F79-DF27F62DA9D7}
UNKUNK,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5218916-DC05-441D-AF02-9C0E655D75F4}
600SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8794B416-0A02-4CEC-9772-D93625DA0F34}
Tville 100,3,0,2,100000,100,0,2.93333,12.5333,0,1.23333,5.33333,0,1.7,7.2,5.4,23.2,1.23333,5.33333,1.7,7.2,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4588317-34DB-424A-839E-AF9961E0EE10}
Neck Rd T-S,10,4,120,0,0,110,0,2,2,0,1,Neck Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC288A18-4581-43B1-A0F0-C2AF5932B367}
Tall Pines,3,0,0,100000,12.47,0,1.042,4.53133,0,-0.103,-0.217667,0,1.145,4.749,0.836,4.096,-0.103,-0.217667,1.145,4.749,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{038D9119-D140-4531-B383-307B3127FB95}
25-E-S,10,6,25,0,0,0,7.2,1,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0103F919-F5F5-4A26-A45C-9DD4032DF909}
NX,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A97EF01A-D0A1-47BB-BEF3-A8E5DBC4A17F}
Bayonet 3 Amp,10,5,4.55079,0,0,9.10159,0,1,0,255,1,Bayonet 3 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C7E391B-6058-4023-91A0-3F9DCAA4F90F}
2CU,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2944881C-26E2-462A-B9BA-4819D61D45FD}
167 kVA 1-ph PM,5,0,0,1.626,0,0,2.214,0,0,167,0,0,0,0,0,0,0,0,0,0.3075,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E20DB51C-C698-4275-B451-7BE3F5C10AD7}
100-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6E8D81C-7EB9-4BD8-A5E0-B8802C65FC41}
0,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5867261E-0F4F-46B5-8ACB-C1CC2817B283}
40T,10,5,0,0,0,0,0,0,0,255,1,40T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7E0F9220-C731-4CC4-87AE-23E25F4CDF5F}
336ACSR,1,12,530,0.2728,0.2996,0.0222,336ACSR,0.684,Created by Import,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D7410222-B6C6-45E9-B0E5-984A9CAFE58C}
Bethel B,3,0,0,100000,12.47,0,0.166667,0.812667,0,-0.00533332,-0.0253333,0,0.172,0.838,0.156,0.762,-0.00533332,-0.0253333,0.172,0.838,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6D145C22-E3D5-4AE7-9905-A409EDE181A8}
999T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1782823-C5B8-4AE2-BF90-8D1BA2DA03CF}
Stokesdale,3,0,0,100000,12.47,0,2.25467,8.80067,0,0.597667,3.17367,0,1.657,5.627,3.45,15.148,0.597667,3.17367,1.657,5.627,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A440CC23-1060-42F7-AA55-B1CBC0670ABB}
140-VW,10,3,0,0,0,0,0,0,0,1,1,100-VW,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0997424-DC77-40C3-BAD8-4FE0B7ADD2EB}
#NAME?,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{835D7D25-0635-4AD0-BBC3-98617DA79807}
50ELF,10,5,37.8436,7100,10000,75.6871,0,1,0,255,1,50ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51908125-72A7-404A-BA1B-687F29564A19}
Houstonville,3,0,0,100000,12.47,0,0.234667,1.13667,0,-0.0213333,-0.0983333,0,0.256,1.235,0.192,0.94,-0.0213333,-0.0983333,0.256,1.235,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58689A25-1802-4916-8B68-6D1386BB7A3A}
-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37DD8D26-BD52-4623-B19B-DEBF18B4CF20}
Wallburg,3,0,0,100000,12.47,0,0.18,0.867,0,-0.014,-0.06,0,0.194,0.927,0.152,0.747,-0.014,-0.06,0.194,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA659A26-F10D-43BD-9CB5-9A454458FFD3}
350MCM,2,2,389,0.33264,0.0275,0.35376,18,0.0975833,0.11825,0,2.4,0.107583,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DDADB28-797D-4003-957F-4F6D739A1791}
30 kVA 3-ph OH 208V,5,0,2,3.5,0,0,1.08,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0A738A29-7A28-45D9-8733-5BB95AEBBDFC}
-100,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8244062A-E1AD-44F9-A588-0FE49B8AC470}
140K,10,5,148.992,8600,12000,297.984,0,1,0,255,1,140K,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B676BB2A-7BF4-41ED-8D80-8E09DFEC5416}
Tyro,3,0,0,100000,12.47,0,0.177667,0.863,0,-0.00533332,-0.023,0,0.183,0.886,0.167,0.817,-0.00533332,-0.023,0.183,0.886,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EC2F892B-B696-4902-815B-51E3E7208916}
37.5 kVA 1-ph OH,5,0,0,2.139,0,0,1.176,0,0,37.5,0,0,0,0,0,0,0,0,0,0.0768,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{463B142C-F0E8-44A0-B2C9-19C5D196D25D}
Stoneville,3,0,0,100000,12.47,0,0.287,1.318,0,-0.033,-0.118,0,0.32,1.436,0.221,1.082,-0.033,-0.118,0.32,1.436,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F014C2C-67CA-485E-AD66-AF560A853E1A}
12T,10,5,0,0,0,0,0,0,0,255,1,12T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F96D9B2C-693C-4328-B3B7-73C0A7E29661}
15-4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30BBC52C-48C8-4E2C-89A6-6BE91454F439}
Young-Hinkle VWE,10,4,140,0,0,100,0,2,2,0,1,Young-Hinkle VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{148CD22E-50A9-4435-9E11-209F6CAD637E}
2UG,2,0,168,1.76352,0.0118,1.77936,10,0.06525,0.08425,0,2.4,0.0719167,0,0,0,0.0317574,0.02025,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8731D32E-AF2D-497C-8D98-05CCCF676B8E}
25T,10,5,0,0,0,0,0,0,0,255,1,25T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C57F412F-6645-4844-92C3-9229DBAB8AD3}
25-4H,10,3,0,0,0,0,0,0,0,1,1,25-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F60482F-EC4C-41B2-8BC3-FCB8F47268D8}
100T,10,5,0,0,0,0,0,0,0,255,1,100T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46324C2F-DFDC-4BD1-BB2D-AB684287CB0A}
Charles,3,0,0,100000,12.47,0,0.420333,2.85967,0,-0.119667,-0.393333,0,0.54,3.253,0.181,2.073,-0.119667,-0.393333,0.54,3.253,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29F86330-2F02-41DB-914A-B0D2DC68CF2B}
Fort Dobbs,3,0,2,100000,12.47,0,0.198523,0.958922,0,-0.0129584,-0.0564987,0,0.211481,1.01542,0.172606,0.845925,-0.0129584,-0.0564987,0.211481,1.01542,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9F6AEA30-D14F-4190-A6BB-3C8E437ACD41}
Stroud,3,0,0,100000,12.47,0,0.650333,2.26267,0,-0.169667,-0.369333,0,0.82,2.632,0.311,1.524,-0.169667,-0.369333,0.82,2.632,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{514B3532-0893-4861-A861-02BDD1EADA77}
2/0UG,2,0,248,0.88176,0.0169,0.86064,20,0.0755,0.0945,0,2.4,0.0821667,0,0,0,0.0317574,0.0338333,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37597434-00C3-4E00-A299-781B4D749AE0}
70-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{71BB6735-A670-4A84-ABF3-929067EAAF1F}
Pratt VWE,10,4,140,0,0,50,0,2,2,0,1,Pratt VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE809135-7580-493F-BA25-AE6D80F56273}
Cowans Ford,3,0,0,100000,12.47,0,0.259333,1.23167,0,-0.0286667,-0.120333,0,0.288,1.352,0.202,0.991,-0.0286667,-0.120333,0.288,1.352,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B70B035-D1E6-4A14-80CB-B87CAF66F673}
0SOLID,10,5,100,5000,8000,12000,0,1,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0A0C838-831B-4013-A189-AC2DCFE17DB5}
Northcross,3,0,0,100000,12.47,0,0.118,0.573,0,-0.005,-0.022,0,0.123,0.595,0.108,0.529,-0.005,-0.022,0.123,0.595,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{488C2B39-1E02-474F-B2B3-B2DB4A38F4F5}
Bethesda,3,0,0,100000,12.47,0,0.179333,0.893667,0,-0.00366666,-0.0253333,0,0.183,0.919,0.172,0.843,-0.00366666,-0.0253334,0.183,0.919,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{073B7139-56EF-4253-A5D0-58EBA87752DF}
Millersville,3,0,0,100000,12.47,0,0.186,0.887667,0,-0.00999999,-0.0373333,0,0.196,0.925,0.166,0.813,-0.00999999,-0.0373333,0.196,0.925,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E70C8B39-770F-41B9-BC0C-CEBBBB9DBDEC}
6T,10,5,0,0,0,0,0,0,0,255,1,6T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F466A139-9FA8-484E-B99C-1A83C9BDC0A0}
Bells Xroads T-S,10,4,150,0,0,100,0,2,2,0,1,Bells Xroads T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D71BD3A-54B3-4144-8862-69AAD58CEF64}
150 amp   114.3 KVA,6,150,150,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12BE7D3B-DF7F-45A5-87AB-68865C65C161}
100-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BCDDF3C-EAF5-4507-A520-3EB14C1B7222}
Pleasant Hill,3,0,2,100000,12.47,0,0.373202,1.71569,0,-0.0373202,-0.125437,0,0.410522,1.84113,0.298562,1.46482,-0.0373202,-0.125437,0.410522,1.84113,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8D7F13C-08AA-4DDB-A7E1-BAF2472C4485}
10T,10,5,0,0,0,0,0,0,0,255,1,10T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7E90D3F-EC1B-4795-B5F6-B018B8EF91BB}
Boomer T-S,10,4,120,0,0,140,0,2,2,0,1,Boomer T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8A6E43F-D513-43F3-BD01-A6EC7B332314}
SWG,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DBD3541-C438-460F-A219-3E6C965FCA1E}
-50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E8CC241-D6B0-42EA-A836-23CE4F22C4C5}
300 kVA 3-ph PM 208V,5,0,2,4.132,0,0,3.147,0,0,300,0,0,0,0,0,0,0,0,0,0.9403,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{5ABD1042-5FB4-4E24-9B89-100D863E128B}
200SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA536042-14F4-4C51-9020-EE69703C2917}
560-VWE,10,4,0,0,0,0,0,0,0,0,1,560-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EA0B0843-A86B-41E8-B741-9B7E49E6CE24}
4ACSR,1,2,140,2.172,2.459,0.00452,4ACSR,0.232,Created by Import,{2ACA5944-C447-4EED-B337-F9600F701A9B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACA5944-C447-4EED-B337-F9600F701A9B}
50 kVA 1-ph OH 277,5,0,0,1.7,0,0,1.13,0,0,50,0,0,0,0,0,0,0,0,0,0.082,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{59D8A444-8FE8-4738-AB82-CA0FC4BCB245}
100-LTS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A57FC344-E4D1-467D-9C16-84C703C67165}
50 amp   38.1 KVA,6,50,50,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E069D45-140E-456E-8569-B9E3EB5EA7C6}
Pine Hall,3,0,0,100000,12.47,0,1.04867,4.61133,0,-0.105333,-0.251667,0,1.154,4.863,0.838,4.108,-0.105333,-0.251667,1.154,4.863,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CFB61546-84C0-4EBF-AB09-DBC2F3963155}
Volvo/Airpark VWE,10,4,170,12000,0,100,7.2,2,2,0,1,Volvo/Airpark VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBAEB46-A047-40A5-B75D-94362C039654}
UG SERVICE,8,0,0,0,0,0,0,2,0,6,0,6,4,0,1,0,0,0,0,0,0,0,0,0,0,0,,2,,,,,,,,,,,,,,,,,,,,,{7387A447-2FF5-45BB-AE2A-E01DF6245DBC}
65T,10,5,0,0,0,0,0,0,0,255,1,65T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A0BAD49-959B-4495-8E37-E04B315AE2A5}
K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6BAE94B-808A-408C-A724-69ABA44617D9}
70-V4H,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2C46964C-268A-4109-84AE-02CBDBF8D6B1}
750 kVA 3-ph PM 208V,5,0,2,5.829,0,0,5.175,0,0,750,0,0,0,0,0,0,0,0,0,1.9695,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{04D7A94C-B75B-470E-A7F1-5985BACEC182}
00,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9BB4B84C-25D0-4843-B0D2-C499E7A28774}
-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE67D44C-8204-48E7-8C11-EDE423E104D7}
25 kVA 1-ph PM,5,0,0,2.029,0,0,1.169,0,0,25,0,0,0,0,0,0,0,0,0,0.0521,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{FC87A64E-3ECE-4DC0-BA51-A0427720DFC0}
35-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D685ED4E-5E2E-4B55-9219-2E3C91C35103}
4/0UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B852604F-AECC-498C-B95B-052AEA2A9AAA}
400-VWE,10,4,0,0,0,0,0,0,0,0,1,400-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD60EE4F-6E60-47C7-8FBB-4A3DD05288D6}
0NO,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D45DD550-63BD-4323-B4AC-97C4D4CED4F6}
Hinkle,3,0,0,100000,12.47,0,0.194,0.959333,0,-0.000999987,-0.00966666,0,0.195,0.969,0.192,0.94,-0.00100001,-0.00966665,0.195,0.969,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{388E4C51-56E6-42D6-99DE-97EB7C06CD5D}
35-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAF5DC52-4839-4C35-984C-DF4ACDD66EC1}
4/0ACSR,1,12,340,0.429,0.573,0.00814,1/0ACSR,0.563,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2BD5D53-D77F-4D41-A6DB-C14EEEE8E15A}
2500 kVA 3-ph PM,5,0,2,6.21,0,0,8.9,0,0,2500,0,0,0,0,0,0,0,0,0,4.3865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{B1B68A53-A2AF-449A-BE58-E8ABD9FCA596}
200-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1446B553-6BF1-4C43-B973-C266CCBFED0B}
?UG,2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1E19B953-68C7-40F9-9854-29E00C32332B}
CID,3,0,0,100000,12.47,0,0.380333,1.395,0,-0.0806667,-0.161,0,0.461,1.556,0.219,1.073,-0.0806667,-0.161,0.461,1.556,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3CF01754-D1EF-40D5-8D5E-D8BEA0F00707}
-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24933254-5DD6-4A08-ADF4-88C8FC2AA373}
40,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24233855-312B-49AF-AB31-91B18910A708}
150 kVA 3-ph PM 208V,5,0,2,4.317,0,0,2.453,0,0,150,0,0,0,0,0,0,0,0,0,0.5031,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7AA5F155-4C58-47FF-8978-6EDBEB0CB837}
Stanley,3,0,0,100000,12.47,0,0.199667,0.971,0,-0.00533334,-0.022,0,0.205,0.993,0.189,0.927,-0.00533334,-0.022,0.205,0.993,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F348A756-BD6B-4C1B-BFF1-B3DDE2E3F0BC}
30,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15A06857-45CE-4F43-97A5-E41C4CE24BBC}
Linwood,3,0,0,100000,12.47,0,0.187667,0.890333,0,-0.0103333,-0.0366667,0,0.198,0.927,0.167,0.817,-0.0103333,-0.0366667,0.198,0.927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C19B7557-F62B-40E9-B3F9-49B0EDFAED6D}
500MCM,2,0,468,0.2112,0.0329,0.264,25,0.10825,0.128917,0,2.4,0.11825,0,0,0,0.0317574,0.06575,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68471158-D980-418E-820B-0353B3E653DB}
100-LL,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53F92C58-C384-4A9F-8B4A-89A425DD7C91}
50-V4H,10,3,50,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1513EF58-FD50-4A90-BAA9-6D7DC9919C0D}
50 kVA CSP,10,3,50,0,0,100,0,0,1,1,1,50 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ACE07759-6C6A-46CE-B382-1AA0369E31A8}
Tabernacle,3,0,0,100000,12.47,0,0.307667,1.34,0,-0.0433334,-0.129,0,0.351,1.469,0.221,1.082,-0.0433334,-0.129,0.351,1.469,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8F188359-3979-4308-9EC3-A41C7B7EC8B6}
Bayonet 25 Amp,10,5,27.4848,0,0,54.9695,0,1,0,255,1,Bayonet 25 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8EC9D5A-901E-4B93-BE3D-F31F3C5FFE9B}
80T,10,5,0,0,0,0,0,0,0,255,1,80T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B07E8E5C-F9BF-4572-85E9-6F2D0295166D}
Linebarger Rd T-S,10,4,120,0,0,100,0,2,2,0,1,Linebarger Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4F1095D-1EC8-4977-934D-24E6899D5B6A}
20T,10,5,0,0,0,0,0,0,0,255,1,20T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75FB0B5E-D784-4BCA-B95F-5E7CD31C07AE}
500 kVA 3-ph PM 480V,5,0,2,5.19,0,0,4.141,0,0,500,0,0,0,0,0,0,0,0,0,1.2928,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6482105E-E353-48FC-A962-0A9010F430D0}
High Rock,3,0,0,100000,12.47,0,0.21,0.991667,0,-0.022,-0.0893333,0,0.232,1.081,0.166,0.813,-0.022,-0.0893333,0.232,1.081,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82D58D5F-C418-43B5-956C-70A288FC62FA}
5T,10,5,0,0,0,0,0,0,0,255,1,5T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F76FD5F-BBD5-44A9-8C47-2B0F3AB41370}
1/0ACSR,1,12,230,0.859,1.034,0.00446,1/0ACSR,0.398,Created by Import,{12797861-619E-4AAD-B602-A423993A532E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12797861-619E-4AAD-B602-A423993A532E}
Jackson Hill,3,0,0,100000,12.47,0,1.725,6.27033,0,0.588,2.06033,0,1.137,4.21,2.901,10.391,0.588,2.06033,1.137,4.21,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7FED4D62-0A82-4DC1-9E0E-07B16E863461}
Meadows,3,0,0,100000,12.47,0,0.516333,2.624,0,-0.0436667,-0.261,0,0.56,2.885,0.429,2.102,-0.0436667,-0.261,0.56,2.885,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{300ED462-BECF-4B99-ABE5-F5D699E02149}
OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5DBC0F63-A449-4F61-8F4F-FE2AAE926F1D}
70-H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD8E3F63-C93C-41C2-BB49-D5524E83561E}
140-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98F84963-D62C-4D05-AC19-F8C000C6F8D1}
15K,10,5,0,0,0,0,0,0,0,255,1,15K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02CA8E63-E613-4E2C-9CBC-09CDED5C9700}
70-ES,10,6,70,0,12000,0,0,1,0,255,0,,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0F5B464-F536-46A7-ACFF-DC15107B6C1D}
75 amp   58.2 KVA,6,75,75,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85D5D065-D187-40A6-9BE7-A34C7CB7AA42}
75,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC08F065-52DC-445E-9AE5-714187A7C2B7}
Barber Junction,3,0,0,100000,12.47,0,0.886667,3.68033,0,0.289667,1.11733,0,0.597,2.563,1.466,5.915,0.289667,1.11733,0.597,2.563,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4038366-D0FB-45ED-85A0-A8B2D9AAAE22}
Lamb Rd VWE,10,4,150,0,0,100,0,2,2,0,1,Lamb Rd VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45DF8C66-A094-47A0-8C55-E8A2C95EC11D}
_CenterTapLoadMix,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8341BF67-6F7A-4A8E-B512-926703FDBE47}
219 amp   167 KVA,6,219,219,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF290968-7515-48E5-A5F5-F3E1E2E6495B}
300-VWE,10,4,150,0,0,140,0,2,0,0,1,300-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A205168-BC3F-4F60-879D-6471FA388A1C}
1/0UG,2,0,218,1.1088,0.0151,1.11408,16,0.0718333,0.0908333,0,2.4,0.0785,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEBDC668-C41A-4256-B357-EDF9D911A4A7}
15 kVA 1-ph OH,5,0,0,2.048,0,0,0.733,0,0,15,0,0,0,0,0,0,0,0,0,0.0394,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{9BF78469-E127-4059-B6C6-CBDFC2376CCE}
Shearer Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Shearer Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30E99A69-ACDA-4489-A7A5-C91C15C6D19B}
Belmont,3,0,0,100000,12.47,0,0.165333,0.816667,0,-0.00466665,-0.0263333,0,0.17,0.843,0.156,0.764,-0.00466665,-0.0263333,0.17,0.843,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4CB0076A-601C-409E-8986-9125C388EC1F}
556ACSR,1,12,726,0.1655,0.1817,0.0313,556ACSR,0.927,Created by Import,{3F45656B-6AEE-4316-8851-0D0824CE9CE0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F45656B-6AEE-4316-8851-0D0824CE9CE0}
240-VWE,10,4,120,0,0,140,0,2,0,0,1,240-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BE9BBF6C-F491-490D-9D99-DA90E66DA5A0}
8K,10,5,0,0,0,0,0,0,0,255,1,8K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E78D546D-2406-4701-AD97-B2822075464C}
75 kVA 1-ph OH,5,0,0,1.9,0,0,1.8,0,0,75,0,0,0,0,0,0,0,0,0,0.105,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F643A6E-55A4-4BFB-9DC9-197CE14E47EA}
Bayonet 140 Amp,10,5,200,0,0,466.566,0,1,0,255,1,Bayonet 140 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DA13F72-6A8C-4A11-9DB0-8DA78F5DD75F}
Silver Hill,3,0,0,100000,12.47,0,0.336,1.38367,0,-0.028,-0.132333,0,0.364,1.516,0.28,1.119,-0.028,-0.132333,0.364,1.516,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{259EC573-35AD-4675-9596-D77E1A304C7D}
Harmony,3,0,0,100000,12.47,0,0.239,1.138,0,-0.025,-0.106,0,0.264,1.244,0.189,0.926,-0.025,-0.106,0.264,1.244,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5C6C974-EFBD-4862-A023-482234634496}
Lippard Farm T-S,10,4,120,0,0,100,0,2,2,0,1,Lippard Farm T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD191C75-077F-493F-A17B-A3722BBA41FE}
Fryebridge,3,0,0,100000,12.47,0,0.255667,1.241,0,-0.00833337,-0.034,0,0.264,1.275,0.239,1.173,-0.00833337,-0.034,0.264,1.275,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24662A75-56F3-40F8-804A-33804BE97493}
50-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A13E075-2253-46C9-A708-8259895461A2}
999K,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D94B8476-E587-44AA-884B-38EF8241CAF2}
70-L,10,3,0,0,0,0,0,0,0,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6290B77-E30E-4D66-B891-63D3A4B2C359}
500 kVA 3-ph PM 208V,5,0,2,2.664,0,0,2.298,0,0,500,0,0,0,0,0,0,0,0,0,1.821,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{0BD72477-B787-414D-9F4B-E816C5B90E25}
Southmont,3,0,0,100000,12.47,0,0.369667,1.45633,0,-0.0733333,-0.181667,0,0.443,1.638,0.223,1.093,-0.0733333,-0.181667,0.443,1.638,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B60D0C79-1BF9-41AD-9CC6-05E458506158}
Love Valley,3,0,0,100000,12.47,0,1.92467,1.20667,0,-0.855333,-0.0803333,0,2.78,1.287,0.214,1.046,-0.855333,-0.0803333,2.78,1.287,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E08D3D79-349D-493B-9E62-B158C969602A}
560-VWE70-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACC4579-A84F-4735-9784-3A9CFB506984}
8ACU,1,12,100,3.51,3.87,0.00394,8ACU,0.199,Created by Import,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B4B8B79-136F-44F4-AB54-AC5A6B79230F}
Boomer,3,0,0,100000,12.47,0,4.56567,10.236,0,1.36967,3.939,0,3.196,6.297,7.305,18.114,1.36967,3.939,3.196,6.297,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EAFEC79-EBBA-461F-980A-46F5C5C9FC0E}
1x3CU,1,12,277,0.7007,0.7658,0.01016,1x3CU,0.3599,Created by Import,{A690717A-E823-4A40-8A90-4458F7AB5332},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A690717A-E823-4A40-8A90-4458F7AB5332}
Walkertown,3,0,0,100000,12.47,0,0.990667,5.176,0,0.259667,1.784,0,0.731,3.392,1.51,8.744,0.259667,1.784,0.731,3.392,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B064A7C-011A-42D9-8A55-6DBE66548055}
750 kVA 3-ph PM 480V,5,0,2,5.987,0,0,5.503,0,0,750,0,0,0,0,0,0,0,0,0,1.676,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{4477AC7C-0DB5-4F74-8B50-3F5407C67AB0}
40NX,10,5,40,7100,10000,0,0,1,0,255,1,40NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{461E1E7D-64A6-40E1-8716-2905EBBBBBD8}
65NX,10,5,39.1543,7100,10000,78.3085,0,1,0,255,1,65NX,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BEA5B87E-D339-4828-9624-1C55DFA298A7}
15 kVA 1-ph OH 277V,5,0,0,2.039,0,0,0.87,0,0,15,0,0,0,0,0,0,0,0,0,0.034,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{EA1AA67F-CE1B-4839-A7B4-C7098B8BA889}
50-H,10,3,0,0,0,0,0,0,0,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3849B67F-61D1-4328-907E-E0D6CA54A1ED}
100 amp   76.2 KVA,6,100,100,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{13CC0480-C507-43AB-9C37-8E96F0371894}
70-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6BF90880-1453-49D6-A9C5-598A1D715A92}
Ckt 736 T-S,10,4,140,0,0,110,0,2,2,0,1,Ckt 736 T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DE42380-4382-43C7-9078-6B2A3CEF33E4}
25 kVA 1-ph OH 277V,5,0,0,2.1,0,0,1.13,0,0,25,0,0,0,0,0,0,0,0,0,0.05,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A4C56580-B5E8-4F32-99FA-8E238AC7CBCA}
37.5 kVA 1-ph OH 277,5,0,0,1.9,0,0,1.38,0,0,37.5,0,0,0,0,0,0,0,0,0,0.072,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{A6E78180-6E35-420D-BE00-914E353229EC}
Kennedy Farm Rd T-S,10,4,140,0,0,100,0,2,2,0,1,Kennedy Farm Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE37E982-CE28-4457-9D0C-9F12D5A81576}
2T,10,5,0,0,0,0,0,0,0,255,1,2T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{38AE7283-6013-432D-B576-52D31E5D99F4}
75 kVA 1-ph OH 277V,5,0,0,1.832,0,0,1.76,0,0,75,0,0,0,0,0,0,0,0,0,0.149,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{98C2CD84-5960-4FDA-984A-08EF37E02B29}
6ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5CDE8186-402F-4798-8358-C1D7A7DC6657}
750MCM,2,0,569,0.13728,0.04,0.1848,24,0.124,0.1475,0,2.4,0.134,0,0,0,0.0317574,0.0806667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0875F87-8890-43EC-97E8-6095066250AB}
Brawley Rd T-S,10,4,100,0,0,100,0,2,2,0,1,Brawley Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8206DD87-F16C-4EDC-902B-CEE166F97A42}
25-L,10,3,25,1500,0,50,0,2,2,1,1,25-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3876BB89-E758-4E06-AC67-86F564613DF2}
Smyrna Ch T-S,10,4,150,0,0,110,0,2,2,0,1,Smyrna Ch T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE82938A-113A-4AE0-92E8-303CD67ADF57}
Hwy 127 T-S,10,4,140,0,0,140,0,2,2,0,1,Bethlehem,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20B8FB8A-75B7-4A41-84FF-193A7BF86B2E}
480-VWE,10,4,0,0,0,0,0,0,0,0,1,480-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8EB798C-539A-46AB-A98B-1CAD6332E28A}
-35,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D227DE8C-BE22-47E3-B83C-4320A3ADCD3B}
UNKACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3D50C88D-99CD-494E-8079-C8D38B533DFE}
Welcome,3,0,0,100000,12.47,0,0.373,1.449,0,-0.077,-0.188,0,0.45,1.637,0.219,1.073,-0.077,-0.188,0.45,1.637,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{690BC590-A285-4F03-BC2F-B18A8B359505}
600SD,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E9DA292-0C68-49D5-8E1C-6F6C25D1DA65}
340-VWE,10,4,170,0,0,140,0,2,0,0,1,340-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{525CCB94-D1B3-487C-A4C8-9BF7F15FB639}
Davie,3,0,0,100000,12.47,0,0.196333,1.18333,0,-0.0126667,-0.173667,0,0.209,1.357,0.171,0.836,-0.0126667,-0.173667,0.209,1.357,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D063F594-36A2-4DF6-BC51-C7E3276399CE}
Gold HIll,3,0,0,100000,12.47,0,0.388333,1.68833,0,-0.0566667,-0.171667,0,0.445,1.86,0.275,1.345,-0.0566667,-0.171667,0.445,1.86,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{958FD895-ABDF-4D72-A437-5D2431D0B5CA}
100-L,10,3,0,0,0,0,0,0,0,1,1,100-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F4EE995-BAD4-45F3-B62C-754E25026D21}
Blackwelder,3,0,0,100000,12.47,0,0.216667,1.06,0,-0.0103333,-0.05,0,0.227,1.11,0.196,0.96,-0.0103333,-0.05,0.227,1.11,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92353296-44FE-4979-944A-94BCBFFCCC34}
Midtown,3,0,0,100000,12.47,0,1.07867,4.62033,0,-0.115333,-0.231667,0,1.194,4.852,0.848,4.157,-0.115333,-0.231667,1.194,4.852,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D90ED096-26B1-4DA9-84F8-CE5CADF68BC4}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAFE8397-2011-4F01-ACA6-36C16324E3C3}
150 kVA 3-ph OH 208,5,0,2,1.7,0,0,2,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{E17FA797-C9AD-4E5F-9CFE-6EF1C3D1141C}
Eller,3,0,2,100000,12.47,0,0.179344,0.860957,0,-0.00881173,-0.0347285,0,0.188156,0.895685,0.161721,0.7915,-0.00881173,-0.0347285,0.188156,0.895685,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F38DA9A-3B74-4D7C-A731-8D10FC0BC06D}
Sherrills Ford,3,0,0,100000,12.47,0,0.204,1.38567,0,-0.074,-0.289333,0,0.278,1.675,0.056,0.807,-0.074,-0.289333,0.278,1.675,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47F1EB9A-CE0D-40F1-8C8C-11B54AAFDF21}
Lewis Ferry T-S,10,4,120,0,0,100,0,2,2,0,1,Lewis Ferry Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88067A9C-722C-4D1E-9E79-1B9CF9717F19}
2000 kVA 3-ph PM,5,0,2,5.833,0,0,7.63,0,0,2000,0,0,0,0,0,0,0,0,0,3.738,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{DAB27A9D-E390-47B0-A788-98032B0F2307}
100 kVA 1-ph OH,5,0,0,2.2,0,0,2,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{ED8C7C9D-1556-4524-A652-F81D31EEDEC0}
150NX,10,5,94.7988,8600,12000,189.598,0,1,0,255,1,150NX,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F5833A0-1467-4867-8FED-A9A98A082F59}
35-V4H,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D0574CA1-7DE3-4B11-9D5B-6195BCE8B1C8}
40K,10,5,0,0,0,0,0,0,0,255,1,40K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{21E1B7A1-EDF0-43DD-B1AD-71A226986195}
112.5 kVA 3ph OH 208,5,0,2,1.7,0,0,1.9,0,0,112.5,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6FA2D5A2-50FE-49D9-B6CE-252F16095D9D}
Wesley Chapel,3,0,0,100000,12.47,0,0.557,2.11267,0,-0.123,-0.294333,0,0.68,2.407,0.311,1.524,-0.123,-0.294333,0.68,2.407,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6312F3A4-C4DA-4C51-9B45-C8802EB009BE}
140-VWE,10,4,0,0,0,0,0,0,0,0,1,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35ED45A5-541D-494B-9048-CB51838EDE17}
Russel Gap,3,0,0,100000,12.47,0,0.521667,1.62567,0,-0.161333,-0.325333,0,0.683,1.951,0.199,0.975,-0.161333,-0.325333,0.683,1.951,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E60A89A5-FBCD-458C-8D4E-A60B93917851}
3T,10,5,0,0,0,0,0,0,0,255,1,3T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{953C98A5-952A-496C-9556-A566585A9322}
Hambright 6A,3,0,0,100000,12.47,0,0.201333,0.981667,0,-0.00566667,-0.0243333,0,0.207,1.006,0.19,0.933,-0.00566667,-0.0243333,0.207,1.006,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9389F1A9-7851-4145-B6A7-84DE13682D79}
75 kVA 1-ph PM,5,0,0,1.99,0,0,1.593,0,0,75,0,0,0,0,0,0,0,0,0,0.133,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{69F0A6AB-F150-456D-AB94-E2A9CCC02A10}
70-4H,10,3,0,0,0,0,0,0,0,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49E00CAC-3CF6-4549-A121-39853FB8FCB2}
500-VWE,10,4,250,0,0,140,0,2,0,0,1,500-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1382FFAC-89F8-4E80-9B69-AD8027EED983}
2ACSR,1,12,180,1.366,1.583,0.00418,2ACSR,0.292,Created by Import,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15D6C8AD-A857-4C05-A608-5B827C6BC6FC}
50 kVA 1-ph OH,5,0,0,2.08,0,0,0.965,0,0,50,0,0,0,0,0,0,0,0,0,0.0865,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{198921AE-20CB-432D-B32D-74B708CFC5F6}
Bayonet 65 Amp,10,5,73.0643,0,0,146.129,0,1,0,255,1,Bayonet 65 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C5530AE-91AD-4A21-8DBE-448B97CD948B}
1000 kVA 3-ph PM 208,5,0,2,5.94,0,0,6.846,0,0,1000,0,0,0,0,0,0,0,0,0,1.4345,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{7DC6A3AE-8404-45AD-A3E3-91149FB698F8}
45 kVA 3-ph PM 480V,5,0,2,4.104,0,0,1.929,0,0,45,0,0,0,0,0,0,0,0,0,0.1547,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{36C362AF-ED53-4560-9A99-3D8A20219173}
65K,10,5,0,0,0,0,0,0,0,255,1,65K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5B5E8B0-4059-402E-83BF-B984A6D147EA}
15-H,10,3,0,0,0,0,0,0,0,1,1,15 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{396AFDB0-C8D7-4805-9D9B-D80B205EB246}
6K,10,5,0,0,0,0,0,0,0,255,1,6K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EDB48B1-1E37-4C1C-8E2A-FBE974EDCEA5}
8T,10,5,0,0,0,0,0,0,0,255,1,8T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0CFC81B1-9EBD-44E0-B3E1-FA122E6BC396}
Roberts,3,0,0,100000,12.47,0,0.243333,1.19867,0,-0.0136667,-0.0693334,0,0.257,1.268,0.216,1.06,-0.0136667,-0.0693334,0.257,1.268,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10BDF0B1-CD42-499B-AF47-9EB94CDB11B1}
75 kVA CSP,10,3,75,0,0,150,0,0,1,1,1,75 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{322296B2-4646-44C1-86D2-0E2F9ABF0859}
Lexington,3,0,0,100000,12.47,0,0.248,1.797,0,0.065,0.271,0,0.183,1.526,0.378,2.339,0.065,0.271,0.183,1.526,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA69CBB2-5DCE-4971-A253-95FFF80A7B94}
Walnut Cove,3,0,0,100000,12.47,0,0.815,1.87433,0,0.147,0.301333,0,0.668,1.573,1.109,2.477,0.147,0.301333,0.668,1.573,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02B684B3-FAFE-46C6-9C58-982B3970D03E}
1/0 Triplex,2,2,218,1.1088,0.0151,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0301667,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B2EB2B5-75FA-44FC-87AC-F3934B7ABB5C}
25 kVA 1-ph OH,5,0,0,2.079,0,0,0.963,0,0,25,0,0,0,0,0,0,0,0,0,0.0538,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2D12DCB5-0ADC-4535-B0A0-03B3EA1EE668}
12K,10,5,0,0,0,0,0,0,0,255,1,12K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{079F5CB6-D01D-4BCA-9A70-EE263771F0C3}
280-TS,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A608B3B6-E9CF-4F69-8884-14E849D7E2F5}
200-VWE,10,4,0,0,0,0,0,0,0,0,1,200-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE6A5BB7-FD57-4197-BC2C-D0642799B293}
Bethel A,3,0,0,100000,12.47,0,0.163333,0.797667,0,-0.00566667,-0.0253333,0,0.169,0.823,0.152,0.747,-0.00566667,-0.0253333,0.169,0.823,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DAABBB7-445E-4CD4-810D-EAF49445D815}
50K,10,5,0,0,0,0,0,0,0,255,1,50K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4179EB8-2DA2-48B3-9288-ED4918E873F8}
Bayonet 50 Amp,10,5,47.9458,0,0,95.8917,0,1,0,255,1,Bayonet 50 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8D4B52BA-CAB0-46F6-9198-E44E967A37CF}
800-VWE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48C811BC-BC7C-44B2-826B-0AF53EC2CC1E}
45 kVA 3-ph OH 208V,5,0,2,2.7,0,0,1.4,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{6E67B4BC-226D-4C4E-88AA-9E3124492460}
45 kVA 3-ph PM 208V,5,0,2,3.9,0,0,1.75,0,0,45,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{71C34FBD-E202-4A6C-BC8C-59B782B11CC8}
50-L,10,3,0,0,0,0,0,0,0,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F0F155BD-FD4F-48C0-8D71-F0B5CC2CA3EC}
UNKAL,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D0FAFBE-D8F6-4356-8882-88DB485ABB0F}
3K,10,5,2.8771,7100,10000,5.7542,0,1,0,255,1,3K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{33CFB4BF-A087-407E-A7C3-B5133276109E}
T,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AC66DC1-207F-49C5-AE44-712A9A60D739}
-70,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51A9F5C2-8175-42A1-8CF3-00A433476212}
Statesville,3,0,0,100000,12.47,0,0.235333,1.23967,0,-0.0166667,-0.124333,0,0.252,1.364,0.202,0.991,-0.0166667,-0.124333,0.252,1.364,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A00963C3-72D9-4F40-A60B-4DC7FA799313}
Deep River,3,0,0,100000,12.47,0,0.204,0.971667,0,-0.011,-0.0403333,0,0.215,1.012,0.182,0.891,-0.011,-0.0403333,0.215,1.012,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{637569C3-072C-4027-9C46-69DE086D2FF6}
Ckt 11 VWE,10,4,250,0,0,140,0,2,2,0,1,Ckt 11 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9853B4C3-C1F6-4E16-B166-3B3F6FD494B6}
150 kVA 3-ph PM 480V,5,0,2,4.54,0,0,2.711,0,0,150,0,0,0,0,0,0,0,0,0,0.453,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{2FDDB4C4-34A4-4924-8DF4-7175E99AC033}
-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C355B6C4-537B-49A7-8B69-324FA24A6C32}
Bethlehem,3,0,0,100000,12.47,0,0.186333,1.072,0,-0.0786666,-0.276,0,0.265,1.348,0.029,0.52,-0.0786666,-0.276,0.265,1.348,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1925FFC4-79AB-46F8-AA86-50924AFC4E28}
ACSR,1,12,0,0,0,0,NONE,0,Created by Import,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A0124C5-41DA-4E94-9CBA-5690F1B1A82E}
East Denver,3,0,0,100000,12.47,0,0.421,1.75967,0,-0.084,-0.260333,0,0.505,2.02,0.253,1.239,-0.084,-0.260333,0.505,2.02,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F0833C5-9DB3-4459-89A6-5DD558C907DC}
437 amp   333 KVA,6,437,437,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B647C5C5-41BC-4CDA-8B4D-76425C3D48C8}
Farmington,3,0,0,100000,12.47,0,0.228667,1.09333,0,-0.0173333,-0.0706667,0,0.246,1.164,0.194,0.952,-0.0173333,-0.0706667,0.246,1.164,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D1B049C6-7059-4CA2-85AB-D93F2A61ECDA}
75 kVA 3-ph OH 208V,5,0,2,2.6,0,0,1.5,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{917675C6-176B-4BF9-AF1A-0EA9EB5BE10B}
Call,3,0,0,100000,12.47,0,1.75567,5.07367,0,0.603667,1.68767,0,1.152,3.386,2.963,8.449,0.603667,1.68767,1.152,3.386,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75BC78C6-8D09-498A-85E5-992E2E0FC96F}
600-VWE,10,4,600,12000,0,600,7.2,2,2,0,0,,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D834FEC7-37CB-491F-B528-8C4CB1197714}
Arcadia,3,0,2,100000,12.47,0,0.246728,1.19943,0,-0.00673836,-0.0274718,0,0.253466,1.2269,0.233251,1.14449,-0.00673834,-0.0274718,0.253466,1.2269,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26E44BC8-F39B-457D-9875-0D9E5633D8E8}
McClellan Rd T-S,10,4,0,0,0,0,7.2,0,0,0,1,McClellan Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{980566C8-F3E6-491A-8778-F22699878B41}
328 amp   250 KVA,6,328,328,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18B4F1CA-16C2-46EA-9268-23EE842B90C3}
SystemDefault-OH,8,51,88,58.6,51,55.8,58.3,2,0,4,0,4,4,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,2,,,,,,,,,,,,,,,,,,,,,{E39B2ECB-0D76-470C-A5FE-8CBFC5B42D2F}
Cornelius,3,0,0,100000,12.47,0,0.308667,1.623,0,-0.0163333,-0.136,0,0.325,1.759,0.276,1.351,-0.0163333,-0.136,0.325,1.759,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9DC19CCB-5311-4E3E-AF75-587CDFF3C4CB}
Triple-Single,10,4,280,0,0,0,7.2,0,0,0,0,,,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD973DCC-3B20-4A7A-9FA8-7E547FF357F3}
100 kVA 1-ph PM,5,0,0,1.731,0,0,2.101,0,0,100,0,0,0,0,0,0,0,0,0,0.1671,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{16224DCC-CDAC-4ACF-9AB8-5FF59881B453}
Union Cross,3,0,0,100000,12.47,0,0.315333,1.527,0,-0.0106667,-0.043,0,0.326,1.57,0.294,1.441,-0.0106667,-0.043,0.326,1.57,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AECF49CD-3553-4FF9-BA18-FF4166B9BB6B}
2/0ACSR,1,12,270,0.681,0.843,0.0051,2/0ACSR,0.414,Created by Import,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A2A57CD-2B23-42BC-91BF-20ECFA85EC2E}
Bayonet 15 Amp,10,5,16.8575,0,0,33.7149,0,1,0,255,1,Bayonet 15 Amp,Bayonet,1,Fuse;Bayonet,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AE9ECCE-4E64-40FD-9C0B-33C03291D2CB}
Solid,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E55AFFCF-7BF5-479A-BEF4-D98335FECC75}
50,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6127D0D2-B888-472D-9A51-DDBD36414441}
Cool Springs,3,0,0,100000,12.47,0,0.145,0.718667,0,-0.00599998,-0.0333333,0,0.151,0.752,0.133,0.652,-0.00599998,-0.0333333,0.151,0.752,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B32AFD4-3E2D-4321-AA94-50F7FE320105}
50T,10,5,0,0,0,0,0,0,0,255,1,50T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FFCFBAD4-E4C3-4457-805A-FCDFDA9232FC}
35-L,10,3,0,0,0,0,0,0,0,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{825419D5-1D6C-422C-AAC2-D0EEA58B4BD9}
6000,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{76BD2AD5-5E3E-451C-84AE-39C2AE2774CE}
Mocksville 100kV,3,0,0,100000,12.47,0,0.014,0.0613333,0,-0.007,-0.0306667,0,0.021,0.092,9.31323e-10,0,-0.007,-0.0306667,0.021,0.092,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E7B65D5-1551-4CCD-866F-9A15D22E7162}
2x3CU,1,12,239,0.8835,0.9656,0.00903,2x3CU,0.3204,Created by Import,{FD6847D6-96CC-4440-8256-E40A595AF3DB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD6847D6-96CC-4440-8256-E40A595AF3DB}
15 kVA CSP,10,3,15,0,0,30,0,0,1,1,1,15 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D455AD6-3F71-4BD4-935A-25C86F9D1A01}
Lex Furn #5 VWE,10,4,70,0,0,100,0,2,2,0,1,Lex Furn #5 VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F2F80CD8-3666-46BA-BC34-28054AEB8DA5}
70K,10,5,0,7100,10000,0,0,0,0,255,1,70K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A39B1D8-3E14-4E84-9EBF-CE63FADB8E71}
Healing Springs,3,0,0,100000,12.47,0,0.279333,2.699,0,0.112333,0.674,0,0.167,2.025,0.504,4.047,0.112333,0.674,0.167,2.025,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD639DDA-287B-480C-B707-711E23439084}
Thomasville,3,0,0,100000,12.47,0,0.250667,1.21867,0,-0.00833333,-0.0373333,0,0.259,1.256,0.234,1.144,-0.00833333,-0.0373333,0.259,1.256,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C456D0DA-1FA5-4EBB-97F9-3C2078DBF667}
Ckt 6822 T-S,10,4,140,0,0,140,7.2,2,2,0,1,Ckt 6822 T-S,Triple-Single,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{443CAADB-4968-412A-B558-E94AA7D5EB8C}
280-VWE,10,4,0,0,0,0,0,0,0,0,1,280-VWE,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{11F435DE-EAB1-4EB6-8FD4-E9A826C04EF9}
100-,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C165F6DE-1D60-47AE-B72E-1F6DD7CF5073}
80ELF,10,5,0,7100,10000,0,0,1,0,255,1,80ELF,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{354E4BDF-59B0-4D90-856A-79DA68017210}
1500 kVA 3-ph PM,5,0,2,6.42,0,0,8.38,0,0,1500,0,0,0,0,0,0,0,0,0,3.1273,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{C3A2ECDF-D2EF-403B-8D1A-6388CFD5530B}
35-4H,10,3,0,0,0,0,0,0,0,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F6FDEE1-6C9A-452E-97F0-7DCFDCAE9364}
30T,10,5,0,0,0,0,0,0,0,255,1,30T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0129E5E1-BD29-44B6-87E0-32D7A876E2C9}
Bailey Rd T-S,10,4,150,0,0,100,0,2,2,0,1,Bailey Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{91F2E5E1-CE19-44E5-82AB-D19A824E9734}
30K,10,5,0,0,0,0,0,0,0,255,1,30K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{436821E2-4E98-4DED-8B91-3DCA54C86A76}
Taylorsville,3,0,0,100000,12.47,0,0.214333,1.215,0,-0.0166667,-0.163,0,0.231,1.378,0.181,0.889,-0.0166667,-0.163,0.231,1.378,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F99638E2-1673-4389-A66C-102955C25890}
580-VWE,10,4,0,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{231C70E3-02DD-457D-9716-862DAA8AEC0A}
100-4H,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B0AC7CE3-B6B3-464C-8E04-B41E1D278DBB}
100 kVA CSP,10,3,100,0,0,200,0,0,1,1,1,100 kVA CSP TX,,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{103D0FE6-C51E-4C32-AA69-461E876ADC50}
Hartman,3,0,2,100000,12.47,0,0.561667,2.78467,0,-0.0713333,-0.365333,0,0.633,3.15,0.419,2.054,-0.0713333,-0.365333,0.633,3.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F00E27E6-AA85-4E7B-AAE0-8983314D9008}
350 Sec,2,2,389,0.33264,0.0275,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0550833,0.0382917,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{39E544E7-9331-4CFE-B9EC-402B568D3065}
100K,10,5,0,0,0,0,0,0,0,255,1,100K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99DAB9E7-2C31-439C-9579-7806F052D4B6}
500,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC8B7CE9-70E2-402D-9529-AE35480376ED}
Davidson,3,0,0,100000,12.47,0,0.169333,0.97,0,-0.0226667,-0.18,0,0.192,1.15,0.124,0.61,-0.0226667,-0.18,0.192,1.15,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25463CEA-A9B5-4337-92E2-8F17B83CAE61}
1000 kVA 3-ph PM 480,5,0,2,6.063,0,0,6.413,0,0,1000,0,0,0,0,0,0,0,0,0,2.0805,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{90317CED-18B1-415E-824E-C4F456B34725}
Chestnut Grove,3,0,0,100000,12.47,0,0.168,0.837667,0,-0.008,-0.0453333,0,0.176,0.883,0.152,0.747,-0.008,-0.0453333,0.176,0.883,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{47D68AEF-F876-44C7-8E9A-5A87C6F20C4E}
100-V4H,10,3,100,3000,0,200,0,2,2,1,1,100-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{007CCAEF-DAC2-40C7-9281-9E9BD0D4DE99}
Badin,3,0,0,100000,12.47,0,0.238333,1.08133,0,-0.0356666,-0.131667,0,0.274,1.213,0.167,0.818,-0.0356667,-0.131667,0.274,1.213,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB2A62F0-09A0-42BE-828B-BD592B3C7C4C}
20K,10,5,0,0,0,0,0,0,0,255,1,20K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{596159F1-ABC2-4359-BED5-F3997514845C}
800-L,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{81FD43F2-7CBD-416F-9083-2DB08866A2BB}
10K,10,5,0,0,0,0,0,0,0,255,1,10K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28A096F2-7BDD-4087-9072-2CE3CA09F0F0}
50 kVA 1ph OH 480V,5,0,0,1.082,0,0,0.92,0,0,50,0,0,0,0,0,0,0,0,0,0.17,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{30EEDCF3-1481-4939-94DA-C9BFCED157CE}
35-H,10,3,0,0,0,0,0,0,0,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE23F4F3-DACF-477D-BB37-D687F9223292}
Hville-Concord T-S,10,4,150,0,0,110,0,2,2,0,1,Hville-Concord Rd T-S,Triple-Single,1,Recloser;Triple-Single,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67589CF4-1936-49C7-B973-A9FAF0447686}
140-L,10,3,140,6000,0,280,0,2,2,1,1,140-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1433D0F4-2F98-4B87-833B-429E170426A9}
0OPEN,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{502C73F5-DE8D-4740-997D-C35DEDFBE52E}
300 kVA 3-ph PM 480V,5,0,2,5.034,0,0,4.041,0,0,300,0,0,0,0,0,0,0,0,0,0.8563,0,0,Transformers,,,,,,,,,,,,,,,,,,,,,,,,,,{BB1053F7-92F6-4617-B7D3-1ACE0F8594DA}
140T,10,5,0,0,0,0,0,0,0,255,1,140T,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C71906F9-5856-4019-B624-C1D86D20D559}
Hambright 6B,3,0,0,100000,12.47,0,0.171667,0.836667,0,-0.00533332,-0.0243333,0,0.177,0.861,0.161,0.788,-0.00533332,-0.0243333,0.177,0.861,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7B834FA-89B2-42BE-8582-D577809FD18D}
15T,10,5,0,0,0,0,0,0,0,255,1,15T,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{100342FA-EBB6-4A2D-ACB0-65C4966B3223}
AVGOL,3,0,0,100000,12.47,0,0.183667,0.886333,0,-0.00933331,-0.0376667,0,0.193,0.924,0.165,0.811,-0.00933331,-0.0376667,0.193,0.924,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{40D27EFA-A5A6-4050-8F43-4F3020BB1552}
25K,10,5,0,0,0,0,0,0,0,255,1,25K,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE8B3FFB-A2E3-4E54-8EC2-DC9EBB2E6585}
999SOLID,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07A90DFC-C0E7-4F8E-BFC5-990B211D871A}
15-V4H,10,3,15,600,0,30,0,2,2,1,1,15-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EFC775FF-62D4-4361-8966-227A3756B1A9}
_DefaultLoadMix,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{104E904E-0654-44F3-A1CD-AC06361F98A0}
